! File generated by DesignBuilder - 7.0.2.006 02/04/2024 - 14:34:54
! Source file: C:\Users\cterrier\Desktop\DesignBuilder_models\CELLS_v1_detailled_HVAC.dsb

! Geometry convention template : Simple
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 2-Outer
! Zone floor area calculation method : 2-Outer
! Window to wall ratio method : 1-Inner

Version, 9.4.0.002;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   Fribourg (01-01:31-12),                        !- Location
   1,1, 2002,                                     !- Start Month , Day
   12,31, 2002,                                   !- End Month , Day
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in October;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\-_FRIBOURG_MN7.epw

Site:Location,Fribourg (01-01:31-12)  (01-01:31-12),  !- Location Name
   46.25,                                         !- Latitude
   6.13,                                          !- Longitude
   1,                                             !- Time Zone
   416;                                           !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   7.2,                                           !- January FCfactorMethod ground temperature {C}
   5.4,                                           !- Februry FCfactorMethod ground temperature {C}
   4.7,                                           !- March FCfactorMethod ground temperature {C}
   5.4,                                           !- April FCfactorMethod ground temperature {C}
   7.2,                                           !- May FCfactorMethod ground temperature {C}
   9.7,                                           !- June FCfactorMethod ground temperature {C}
   12.2,                                          !- July FCfactorMethod ground temperature {C}
   14.0,                                          !- August FCfactorMethod ground temperature {C}
   14.7,                                          !- September FCfactorMethod ground temperature {C}
   14.0,                                          !- October FCfactorMethod ground temperature {C}
   12.2,                                          !- November FCfactorMethod ground temperature {C}
   9.7;                                           !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   Yes,                                           !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in Fribourg (01-01:31-12) Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   30.8,                                          !- Maximum Dry-Bulb Temperature {C}
   11.3,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   19.3,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   96426.3,                                       !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in Fribourg (01-01:31-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   -6.2,                                          !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   -6.2,                                          !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   96426.3,                                       !- Barometric Pressure {N/M**2}
   11.2,                                          !- Wind Speed {M/Sec}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 2;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0100000 ,                           ! Thermal Absorptance
0.0100000 ,                           ! Solar Absorptance
0.0100000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Profile: Off
Schedule:Day:Interval, 11 , Any number, No, 
24:00,  0;

! Profile: SIA_OpenOffice
Schedule:Day:List, 10000 , Any number, No, 
60,
0,
0,
0,
0,
0,
0,
0,
.2,
.6,
1,
1,
.8,
.45,
.65,
1,
.8,
.6,
.2,
0,
0,
0,
0,
0,
0;

! Profile: SIA_IndividualOffice
Schedule:Day:List, 10003 , Any number, No, 
60,
0,
0,
0,
0,
0,
0,
0,
.2,
.6,
1,
1,
.8,
.45,
.65,
1,
.8,
.6,
.2,
0,
0,
0,
0,
0,
0;

! Modified profile: Off
Schedule:Day:Interval, 11_-50_12_21 , Any number, No, 
   24:00, -50;

! Modified profile: SIA_IndividualOffice
Schedule:Day:List, 10003_-50_12_21 , Any number, No, 
60,
-50,
-50,
-50,
-50,
-50,
-50,
-50,
12,
21,
21,
21,
21,
12,
21,
21,
21,
21,
12,
-50,
-50,
-50,
-50,
-50,
-50;

! Modified profile: Off
Schedule:Day:Interval, 11_100_28_26 , Any number, No, 
   24:00, 100;

! Modified profile: SIA_IndividualOffice
Schedule:Day:List, 10003_100_28_26 , Any number, No, 
60,
100,
100,
100,
100,
100,
100,
100,
28,
26,
26,
26,
26,
28,
26,
26,
26,
26,
28,
100,
100,
100,
100,
100,
100;

! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: Air loop cooling set point temperature: Always 14.0 C
Schedule:Compact, 
Air loop cooling set point temperature: Always 14.0 C, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   14 ;


! Schedule: Heating set point schedule
Schedule:Compact, 
Heating set point schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   20 ;


! Schedule: Cooling set point schedule
Schedule:Compact, 
Cooling set point schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   24 ;


! Schedule: Control type schedule: Always 4
Schedule:Compact, 
Control type schedule: Always 4, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,    4 ;


! Schedule: Preheat coil setpoint temperature: Always 5.00
Schedule:Compact, 
Preheat coil setpoint temperature: Always 5.00, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   5 ;


! Schedule: Relative humidity setpoint schedule: Always 50.00
Schedule:Compact, 
Relative humidity setpoint schedule: Always 50.00, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   50 ;


! Schedule: Fraction of outdoor air schedule: Always 0.5
Schedule:Compact, 
Fraction of outdoor air schedule: Always 0.5, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,  0.5 ;


! Schedule: Min outdoor air schedule: Always 1.00
Schedule:Compact, 
Min outdoor air schedule: Always 1.00, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,    1 ;


! Schedule: Heating Fanger comfort setpoint: Always -0.5
Schedule:Compact, 
Heating Fanger comfort setpoint: Always -0.5, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,  -0.5;


! Schedule: Cooling Fanger comfort setpoint: Always  0.1
Schedule:Compact, 
Cooling Fanger comfort setpoint: Always  0.1, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1;


! Schedule: Heat recovery heating setpoint temperature: Always 11
Schedule:Compact, 
Heat recovery heating setpoint temperature: Always 11, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 11 ;


! Schedule: Zone CO2 setpoint: Always 900ppm
Schedule:Compact,
Zone CO2 setpoint: Always 900ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  900  ;


! Schedule: Min CO2 concentration: Always 600ppm
Schedule:Compact,
Min CO2 concentration: Always 600ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  600  ;


! Schedule: Generic contaminant setpoint: Always 0.5ppm
Schedule:Compact,
Generic contaminant setpoint: Always 0.5ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0.5  ;


! Schedule: Air distribution effectiveness (always 1)
Schedule:Compact, 
Air distribution effectiveness (always 1), 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 1;


! Schedule: Loop high setpoint temperature: Always 32.00
Schedule:Compact, 
Loop high setpoint temperature: Always 32.00, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 32;


! Schedule: Loop low setpoint temperature: Always 15.00
Schedule:Compact, 
Loop low setpoint temperature: Always 15.00, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 15;


! Schedule: Max CO2 concentration: Always 900ppm
Schedule:Compact,
Max CO2 concentration: Always 900ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  900  ;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


! Schedule: Cooling fraction schedule
Schedule:Compact,
Cooling fraction schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 1 ;


! Schedule: Heating fraction schedule
Schedule:Compact,
Heating fraction schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 1 ;


! Schedule: SIA_OpenOffice_Occ
Schedule:Week:Daily, SIA_OpenOffice_Occ_Jan,      !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, SIA_OpenOffice_Occ_Feb,      !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, SIA_OpenOffice_Occ_Mar,      !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, SIA_OpenOffice_Occ_Apr,      !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, SIA_OpenOffice_Occ_May,      !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, SIA_OpenOffice_Occ_Jun,      !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, SIA_OpenOffice_Occ_Jul,      !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, SIA_OpenOffice_Occ_Aug,      !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, SIA_OpenOffice_Occ_Sep,      !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, SIA_OpenOffice_Occ_Oct,      !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, SIA_OpenOffice_Occ_Nov,      !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, SIA_OpenOffice_Occ_Dec,      !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2


! Schedule: SIA_IndividualOffice_Occ
Schedule:Week:Daily, SIA_IndividualOffice_Occ_Jan,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10003,                                         !- Monday
   10003,                                         !- Tuesday
   10003,                                         !- Wednesday
   10003,                                         !- Thursday
   10003,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10003,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10003,                                         !- CustomDay1
   10003;                                         !- CustomDay2

Schedule:Week:Daily, SIA_IndividualOffice_Occ_Feb,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10003,                                         !- Monday
   10003,                                         !- Tuesday
   10003,                                         !- Wednesday
   10003,                                         !- Thursday
   10003,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10003,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10003,                                         !- CustomDay1
   10003;                                         !- CustomDay2

Schedule:Week:Daily, SIA_IndividualOffice_Occ_Mar,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10003,                                         !- Monday
   10003,                                         !- Tuesday
   10003,                                         !- Wednesday
   10003,                                         !- Thursday
   10003,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10003,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10003,                                         !- CustomDay1
   10003;                                         !- CustomDay2

Schedule:Week:Daily, SIA_IndividualOffice_Occ_Apr,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10003,                                         !- Monday
   10003,                                         !- Tuesday
   10003,                                         !- Wednesday
   10003,                                         !- Thursday
   10003,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10003,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10003,                                         !- CustomDay1
   10003;                                         !- CustomDay2

Schedule:Week:Daily, SIA_IndividualOffice_Occ_May,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10003,                                         !- Monday
   10003,                                         !- Tuesday
   10003,                                         !- Wednesday
   10003,                                         !- Thursday
   10003,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10003,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10003,                                         !- CustomDay1
   10003;                                         !- CustomDay2

Schedule:Week:Daily, SIA_IndividualOffice_Occ_Jun,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10003,                                         !- Monday
   10003,                                         !- Tuesday
   10003,                                         !- Wednesday
   10003,                                         !- Thursday
   10003,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10003,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10003,                                         !- CustomDay1
   10003;                                         !- CustomDay2

Schedule:Week:Daily, SIA_IndividualOffice_Occ_Jul,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10003,                                         !- Monday
   10003,                                         !- Tuesday
   10003,                                         !- Wednesday
   10003,                                         !- Thursday
   10003,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10003,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10003,                                         !- CustomDay1
   10003;                                         !- CustomDay2

Schedule:Week:Daily, SIA_IndividualOffice_Occ_Aug,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10003,                                         !- Monday
   10003,                                         !- Tuesday
   10003,                                         !- Wednesday
   10003,                                         !- Thursday
   10003,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10003,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10003,                                         !- CustomDay1
   10003;                                         !- CustomDay2

Schedule:Week:Daily, SIA_IndividualOffice_Occ_Sep,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10003,                                         !- Monday
   10003,                                         !- Tuesday
   10003,                                         !- Wednesday
   10003,                                         !- Thursday
   10003,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10003,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10003,                                         !- CustomDay1
   10003;                                         !- CustomDay2

Schedule:Week:Daily, SIA_IndividualOffice_Occ_Oct,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10003,                                         !- Monday
   10003,                                         !- Tuesday
   10003,                                         !- Wednesday
   10003,                                         !- Thursday
   10003,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10003,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10003,                                         !- CustomDay1
   10003;                                         !- CustomDay2

Schedule:Week:Daily, SIA_IndividualOffice_Occ_Nov,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10003,                                         !- Monday
   10003,                                         !- Tuesday
   10003,                                         !- Wednesday
   10003,                                         !- Thursday
   10003,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10003,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10003,                                         !- CustomDay1
   10003;                                         !- CustomDay2

Schedule:Week:Daily, SIA_IndividualOffice_Occ_Dec,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10003,                                         !- Monday
   10003,                                         !- Tuesday
   10003,                                         !- Wednesday
   10003,                                         !- Thursday
   10003,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10003,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10003,                                         !- CustomDay1
   10003;                                         !- CustomDay2


! Schedule: SLL_Office_Circulation_Equip
Schedule:Compact,
SLL_Office_Circulation_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.05394,
Until: 20:00, 1,
Until: 24:00, 0.05394,
For: Weekends,
Until: 24:00, 0.05394,
For: Holidays,
Until: 24:00, 0.05394,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: SLL_Office_Circulation_Light
Schedule:Compact,
SLL_Office_Circulation_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: SLL_Office_Circulation_Occ
Schedule:Compact,
SLL_Office_Circulation_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: SIA_OpenOffice_Occ
Schedule:Year, SIA_OpenOffice_Occ, Any number,    !- A SCHEDULE contains from 1 to 18 Schedule:Week:Daily
   SIA_OpenOffice_Occ_Jan, 1, 1, 1, 31,           !- Schedule:Week:Daily - From date to date
   SIA_OpenOffice_Occ_Feb, 2, 1, 2, 28,           !- Schedule:Week:Daily - From date to date
   SIA_OpenOffice_Occ_Mar, 3, 1, 3, 31,           !- Schedule:Week:Daily - From date to date
   SIA_OpenOffice_Occ_Apr, 4, 1, 4, 30,           !- Schedule:Week:Daily - From date to date
   SIA_OpenOffice_Occ_May, 5, 1, 5, 31,           !- Schedule:Week:Daily - From date to date
   SIA_OpenOffice_Occ_Jun, 6, 1, 6, 30,           !- Schedule:Week:Daily - From date to date
   SIA_OpenOffice_Occ_Jul, 7, 1, 7, 31,           !- Schedule:Week:Daily - From date to date
   SIA_OpenOffice_Occ_Aug, 8, 1, 8, 31,           !- Schedule:Week:Daily - From date to date
   SIA_OpenOffice_Occ_Sep, 9, 1, 9, 30,           !- Schedule:Week:Daily - From date to date
   SIA_OpenOffice_Occ_Oct, 10, 1, 10, 31,         !- Schedule:Week:Daily - From date to date
   SIA_OpenOffice_Occ_Nov, 11, 1, 11, 30,         !- Schedule:Week:Daily - From date to date
   SIA_OpenOffice_Occ_Dec, 12, 1, 12, 31;         !- Schedule:Week:Daily - From date to date

! Schedule: SIA_IndividualOffice_Occ
Schedule:Year, SIA_IndividualOffice_Occ, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:Daily
   SIA_IndividualOffice_Occ_Jan, 1, 1, 1, 31,     !- Schedule:Week:Daily - From date to date
   SIA_IndividualOffice_Occ_Feb, 2, 1, 2, 28,     !- Schedule:Week:Daily - From date to date
   SIA_IndividualOffice_Occ_Mar, 3, 1, 3, 31,     !- Schedule:Week:Daily - From date to date
   SIA_IndividualOffice_Occ_Apr, 4, 1, 4, 30,     !- Schedule:Week:Daily - From date to date
   SIA_IndividualOffice_Occ_May, 5, 1, 5, 31,     !- Schedule:Week:Daily - From date to date
   SIA_IndividualOffice_Occ_Jun, 6, 1, 6, 30,     !- Schedule:Week:Daily - From date to date
   SIA_IndividualOffice_Occ_Jul, 7, 1, 7, 31,     !- Schedule:Week:Daily - From date to date
   SIA_IndividualOffice_Occ_Aug, 8, 1, 8, 31,     !- Schedule:Week:Daily - From date to date
   SIA_IndividualOffice_Occ_Sep, 9, 1, 9, 30,     !- Schedule:Week:Daily - From date to date
   SIA_IndividualOffice_Occ_Oct, 10, 1, 10, 31,   !- Schedule:Week:Daily - From date to date
   SIA_IndividualOffice_Occ_Nov, 11, 1, 11, 30,   !- Schedule:Week:Daily - From date to date
   SIA_IndividualOffice_Occ_Dec, 12, 1, 12, 31;   !- Schedule:Week:Daily - From date to date



WindowMaterial:Blind,20002,                       !- Blind with medium reflectivity slats
   Horizontal,                                    !- Slat orientation
   0.025,                                         !- Slat width (m)
   0.01875,                                       !- Slat separation (m)
   0.001,                                         !- Slat thickness (m)
   45,                                            !- Slat angle (deg)
   0.9,                                           !- Slat conductivity (W/m-K)
   0,                                             !- Slat beam solar transmittance
   0.5,                                           !- Slat beam solar reflectance, front side
   0.5,                                           !- Slat beam solar reflectance, back side
   0,                                             !- Slat diffuse solar transmittance
   0.5,                                           !- Slat diffuse solar reflectance, front side
   0.5,                                           !- Slat diffuse solar reflectance, back side
   0,                                             !- Slat beam visible transmittance
   0.5,                                           !- Slat beam visible reflectance, front side
   0.5,                                           !- Slat beam visible reflectance, back side
   0,                                             !- Slat diffuse visible transmittance
   0.5,                                           !- Slat diffuse visible reflectance, front side
   0.5,                                           !- Slat diffuse visible reflectance, back side
   0,                                             !- Slat IR (thermal) hemispherical transmittance
   0.9,                                           !- Slat IR (thermal) hemispherical reflectance, front side
   0.9,                                           !- Slat IR (thermal) hemispherical reflectance, back side
   0.05,                                          !- Blind-to-glass distance
   0.5,                                           !- Blind top opening multiplier
   0.5,                                           !- Blind bottom opening multiplier
   0.5,                                           !- Blind left-side opening multiplier
   0.5,                                           !- Blind right-side opening multiplier
   0,                                             !- Minimum slat angle (deg)
   180;                                           !- Maximum slat angle (deg)
! Woods - hardwood (unspecified) Dry- thickness 0,024
Material, Woods - hardwood (unspecified) Dry_.024,
   Rough,                                         !- Roughness
   .024,                                          !- Thickness {m}
   0.17,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   1880,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Particleboard- thickness 0,06
Material, Particleboard_.06,
   Rough,                                         !- Roughness
   .06,                                           !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   600,                                           !- Density {kg/m3}
   1700,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! MW Glass Wool (standard board)- thickness 0,35
Material, MW Glass Wool (standard board)_.35,
   Rough,                                         !- Roughness
   .35,                                           !- Thickness {m}
   0.036,                                         !- Conductivity {w/m-K}
   20,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Oriented strand board (OSB)- thickness 0,025
Material, Oriented strand board (OSB)_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   0.13,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1700,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Cement/plaster/mortar - cement plaster- thickness 0,05
Material, Cement/plaster/mortar - cement plaster_.05,
   Rough,                                         !- Roughness
   .05,                                           !- Thickness {m}
   0.72,                                          !- Conductivity {w/m-K}
   1760,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Linoleum- thickness 0,003
Material, Linoleum_.003,
   Rough,                                         !- Roughness
   .003,                                          !- Thickness {m}
   0.17,                                          !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Plywood (Heavyweight)- thickness 0,03
Material, Plywood (Heavyweight)_.03,
   Rough,                                         !- Roughness
   .03,                                           !- Thickness {m}
   0.15,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   1420,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Gravel- thickness 0,016
Material, Gravel_.016,
   Rough,                                         !- Roughness
   .016,                                          !- Thickness {m}
   0.36,                                          !- Conductivity {w/m-K}
   1840,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.29,                                          !- Solar Absorptance
   0.29;                                          !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0,18
Material, XPS Extruded Polystyrene  - CO2 Blowing_.18,
   Rough,                                         !- Roughness
   .18,                                           !- Thickness {m}
   0.034,                                         !- Conductivity {w/m-K}
   35,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plasterboard- thickness 0,03
Material, Gypsum Plasterboard_.03,
   Rough,                                         !- Roughness
   .03,                                           !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! EPS Expanded Polystyrene (Standard)- thickness 0,04
Material, EPS Expanded Polystyrene (Standard)_.04,
   Rough,                                         !- Roughness
   .04,                                           !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   15,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Painted Oak- thickness 0,024
Material, Painted Oak_.024,
   Rough,                                         !- Roughness
   .024,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   2390,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! EPS Expanded Polystyrene (Standard)- thickness 0,18
Material, EPS Expanded Polystyrene (Standard)_.18,
   Rough,                                         !- Roughness
   .18,                                           !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   15,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Plywood (Heavyweight)- thickness 0,14
Material, Plywood (Heavyweight)_.14,
   Rough,                                         !- Roughness
   .14,                                           !- Thickness {m}
   0.15,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   1420,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Painted Oak- thickness 0,035
Material, Painted Oak_.035,
   Rough,                                         !- Roughness
   .035,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   2390,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance


! CELLS_Extarnal_Floor
Construction:InternalSource, CELLS_Extarnal_Floor,!- Construction with Buried Heating/Cooling Source
   6,                                             !- Source Present After Layer Number
   6,                                             !- Temperature Calculation Requested After Layer Number
   1,                                             !- Dimensions for the CTF Calculation
   .3,                                            !- Tube Spacing
   ,                                              !- Two-Dimensional Position of Interior Temperature Calculation Request
   Woods - hardwood (unspecified) Dry_.024,       !- .024m
   Particleboard_.06,                             !- .06m
   MW Glass Wool (standard board)_.35,            !- .35m
   Oriented strand board (OSB)_.025,              !- .025m
   Cement/plaster/mortar - cement plaster_.05,    !- .05m
   Linoleum_.003,                                 !- .003m
   Plywood (Heavyweight)_.03;                     !- .03m

! <Previous reversed>
Construction, CELLS_Extarnal_Floor_Rev,
   Plywood (Heavyweight)_.03,                     !- .03m
   Linoleum_.003,                                 !- .003m
   Cement/plaster/mortar - cement plaster_.05,    !- .05m
   Oriented strand board (OSB)_.025,              !- .025m
   MW Glass Wool (standard board)_.35,            !- .35m
   Particleboard_.06,                             !- .06m
   Woods - hardwood (unspecified) Dry_.024;       !- .024m

! CELLS_Roof
Construction, CELLS_Roof,
   Gravel_.016,                                   !- .016m
   XPS Extruded Polystyrene  - CO2 Blowing_.18,   !- .18m
   Oriented strand board (OSB)_.025;              !- .025m

! <Previous reversed>
Construction, CELLS_Roof_Rev,
   Oriented strand board (OSB)_.025,              !- .025m
   XPS Extruded Polystyrene  - CO2 Blowing_.18,   !- .18m
   Gravel_.016;                                   !- .016m

! SLL_Partition_703_Gypsum
Construction, SLL_Partition_703_Gypsum,
   Gypsum Plasterboard_.03,                       !- .03m
   EPS Expanded Polystyrene (Standard)_.04,       !- .04m
   Gypsum Plasterboard_.03;                       !- .03m

! <Previous reversed>
Construction, SLL_Partition_703_Gypsum_Rev,
   Gypsum Plasterboard_.03,                       !- .03m
   EPS Expanded Polystyrene (Standard)_.04,       !- .04m
   Gypsum Plasterboard_.03;                       !- .03m

! Special material to represent an R-value for the next construction
Material:NoMass, 7_RVAL_2,                        !- Material name - Air gap 50mm (downwards)
   Rough,                                         !- Roughness
   .21,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! CELLS_External_Wall_Room2
Construction, CELLS_External_Wall_Room2,
   Painted Oak_.024,                              !- .024m
   7_RVAL_2,                                      !- R-value
   EPS Expanded Polystyrene (Standard)_.18,       !- .18m
   Plywood (Heavyweight)_.14;                     !- .14m

! Special material to represent an R-value for the next construction
Material:NoMass, 8_RVAL_3,                        !- Material name - Air gap 50mm (downwards)
   Rough,                                         !- Roughness
   .21,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, CELLS_External_Wall_Room2_Rev,
   Plywood (Heavyweight)_.14,                     !- .14m
   EPS Expanded Polystyrene (Standard)_.18,       !- .18m
   8_RVAL_3,                                      !- R-value
   Painted Oak_.024;                              !- .024m

! Wooden door
Construction, Wooden door,
   Painted Oak_.035;                              !- .035m

! <Previous reversed>
Construction, Wooden door_Rev,
   Painted Oak_.035;                              !- .035m



! SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6
WindowMaterial:SimpleGlazingSystem,               !- Simple glazing material used to define an entire glazing system
   Simple SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,  !- Name
   .6,                                            !- U-value W/m2/K
   .5,                                            !- Solar Heat Gain Coefficient
   .75;                                           !- Visible Transmittance

Construction,SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,  !- SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - Material layer names follow:
   Simple SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001;  !- Name of the simple glazing system material

Construction,SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 2001,  !- SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - Material layer names follow:
   20002,                                         !- Blind with medium reflectivity slats
   Simple SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001;  !- Name of the simple glazing system material


WindowShadingControl,11001,                       !- Name of shading control
   CELLS:RoomX1,                                  !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorBlind,                                 !- Shading type
   SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 2001,  !- Name of glazed construction with shading
   OnIfHighSolarOnWindow,                         !- Shading control type
   SIA_IndividualOffice_Occ,                      !- Schedule name
   120,                                           !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   CELLS:RoomX1_Wall_3_0_0_0_0_1_Win,             !- Fenestration Surface 1 Name
   CELLS:RoomX1_Wall_3_0_0_1_0_0_Win,             !- Fenestration Surface 2 Name
   CELLS:RoomX1_Wall_5_0_0_0_0_1_Win,             !- Fenestration Surface 3 Name
   CELLS:RoomX1_Wall_5_0_0_1_0_0_Win;             !- Fenestration Surface 4 Name


WindowShadingControl,21001,                       !- Name of shading control
   CELLS:RoomX2,                                  !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorBlind,                                 !- Shading type
   SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 2001,  !- Name of glazed construction with shading
   OnIfHighSolarOnWindow,                         !- Shading control type
   SIA_IndividualOffice_Occ,                      !- Schedule name
   120,                                           !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   CELLS:RoomX2_Wall_3_0_0_0_0_1_Win,             !- Fenestration Surface 1 Name
   CELLS:RoomX2_Wall_3_0_0_1_0_0_Win,             !- Fenestration Surface 2 Name
   CELLS:RoomX2_Wall_5_0_0_0_0_1_Win,             !- Fenestration Surface 3 Name
   CELLS:RoomX2_Wall_5_0_0_1_0_0_Win;             !- Fenestration Surface 4 Name

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Building,                               !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! CELLS - Room_1
Zone, CELLS:RoomX1,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    58.8243,                                      !- Zone volume
    18.9756,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People CELLS:RoomX1,                   !- Name
      CELLS:RoomX1,                               !- Zone Name
      SIA_IndividualOffice_Occ,                   !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .0714,                                     !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15272,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15272,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15272,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  105.3;                       !- Constant value

   Schedule:Compact, Clothing Schedule 15272,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, CELLS:RoomX1 General lighting,         !- Name
      CELLS:RoomX1,                               !- Zone Name
      SIA_IndividualOffice_Occ,                   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      9.1,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      General;                                    !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, CELLS:RoomX1 Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      CELLS:RoomX1,                               !- Zone Name
      SIA_IndividualOffice_Occ,                   !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, CELLS:RoomX1,            !- Name
      CELLS:RoomX1,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      .1,                                         !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      .1,                                         !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      CELLS:RoomX1 Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      CELLS:RoomX1 Ref Point 1,                   !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      500;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, CELLS:RoomX1 Ref Point 1,  !- Name
      CELLS:RoomX1,                               !- Zone Name
      1.913,                                      !- X-Coordinate of Reference Point {m}
      -3.571,                                     !- Y-coordinate of Reference Point {m}
      2.2;                                        !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, CELLS:RoomX1 Infiltration,  !- Name
      CELLS:RoomX1,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004902,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! CELLS, Room_1, External floor - 18,976 m2, Surface Area: 18,976m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:RoomX1_ExtFloor_0_0_0,                !- Surface name
      Floor, CELLS_Extarnal_Floor,                !- Class and Construction Name
      CELLS:RoomX1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.4453220606,-6.6661769637, 1.4,           !- Vertex 1
       .3798015598,-6.6661769637, 1.4,            !- Vertex 2
       .3798015598,-.4761769637, 1.4,             !- Vertex 3
       3.4453220606,-.4761769637, 1.4;            !- Vertex 4

   ! CELLS, Room_1, Roof - 18,976 m2, Surface Area: 18,976m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:RoomX1_Roof_1_0_0,                    !- Surface name
      Roof, CELLS_Roof,                           !- Class and Construction Name
      CELLS:RoomX1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .3798015598,-6.6661769637, 4.5,            !- Vertex 1
       3.4453220606,-6.6661769637, 4.5,           !- Vertex 2
       3.4453220606,-.4761769637, 4.5,            !- Vertex 3
       .3798015598,-.4761769637, 4.5;             !- Vertex 4

   ! CELLS, Room_1, Partition - 19,189 m2 (CELLS, Entrance), Surface Area: 19.189
   BuildingSurface:Detailed,                      !- Surface
      CELLS:RoomX1_Partition_2_0_0,               !- Surface name
      Wall, SLL_Partition_703_Gypsum,             !- Class and Construction Name
      CELLS:RoomX1,                               !- Zone Name
      Surface, CELLS:Entrance_Partition_4_0_10000,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.4453220606,-6.66617696, 1.4,             !- Vertex 1
       3.4453220606,-.47617696, 1.4,              !- Vertex 2
       3.4453220606,-.47617696, 4.5,              !- Vertex 3
       3.4453220606,-6.66617696, 4.5;             !- Vertex 4

   ! CELLS, Room_1, Partition - 19,189 m2 (CELLS, Entrance), Surface Area: 19.189 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CELLS:Entrance_Partition_4_0_10000,         !- Surface name
      Wall, SLL_Partition_703_Gypsum_Rev,         !- Class and Construction Name
      CELLS:Entrance,                             !- Zone Name
      Surface, CELLS:RoomX1_Partition_2_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.4453220606,-.47617696, 1.4,              !- Vertex 1
       3.4453220606,-6.66617696, 1.4,             !- Vertex 2
       3.4453220606,-6.66617696, 4.5,             !- Vertex 3
       3.4453220606,-.47617696, 4.5;              !- Vertex 4

   ! CELLS, Room_1, Wall - 9,503 m2 - 0,0�, Surface Area: 9,503m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:RoomX1_Wall_3_0_0,                    !- Surface name
      Wall, CELLS_External_Wall_Room2,            !- Class and Construction Name
      CELLS:RoomX1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.4453220606,-.4761769637, 1.4,            !- Vertex 1
       .3798015598,-.4761769637, 1.4,             !- Vertex 2
       .3798015598,-.4761769637, 4.5,             !- Vertex 3
       3.4453220606,-.4761769637, 4.5;            !- Vertex 4

      ! Window, 1,058m2
      FenestrationSurface:Detailed, CELLS:RoomX1_Wall_3_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,  !- Construction Name
         CELLS:RoomX1_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          1.29780156,-.4761769637, 2.402,         !- Vertex 1
          .69180156,-.4761769637, 2.402,          !- Vertex 2
          .69180156,-.4761769637, 4.148,          !- Vertex 3
          1.29780156,-.4761769637, 4.148;         !- Vertex 4

      ! Window, 3,049m2
      FenestrationSurface:Detailed, CELLS:RoomX1_Wall_3_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,  !- Construction Name
         CELLS:RoomX1_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          3.12780156,-.4761769637, 2.402,         !- Vertex 1
          1.38180156,-.4761769637, 2.402,         !- Vertex 2
          1.38180156,-.4761769637, 4.148,         !- Vertex 3
          3.12780156,-.4761769637, 4.148;         !- Vertex 4

   ! CELLS, Room_1, Wall - 19,189 m2 - 270,0�, Surface Area: 19,189m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:RoomX1_Wall_4_0_0,                    !- Surface name
      Wall, CELLS_External_Wall_Room2,            !- Class and Construction Name
      CELLS:RoomX1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .3798015598,-.4761769637, 1.4,             !- Vertex 1
       .3798015598,-6.6661769637, 1.4,            !- Vertex 2
       .3798015598,-6.6661769637, 4.5,            !- Vertex 3
       .3798015598,-.4761769637, 4.5;             !- Vertex 4

   ! CELLS, Room_1, Wall - 9,503 m2 - 180,0�, Surface Area: 9,503m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:RoomX1_Wall_5_0_0,                    !- Surface name
      Wall, CELLS_External_Wall_Room2,            !- Class and Construction Name
      CELLS:RoomX1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .3798015598,-6.6661769637, 1.4,            !- Vertex 1
       3.4453220606,-6.6661769637, 1.4,           !- Vertex 2
       3.4453220606,-6.6661769637, 4.5,           !- Vertex 3
       .3798015598,-6.6661769637, 4.5;            !- Vertex 4

      ! Window, 1,058m2
      FenestrationSurface:Detailed, CELLS:RoomX1_Wall_5_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,  !- Construction Name
         CELLS:RoomX1_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.52180156,-6.6661769637, 2.402,        !- Vertex 1
          3.12780156,-6.6661769637, 2.402,        !- Vertex 2
          3.12780156,-6.6661769637, 4.148,        !- Vertex 3
          2.52180156,-6.6661769637, 4.148;        !- Vertex 4

      ! Window, 3,049m2
      FenestrationSurface:Detailed, CELLS:RoomX1_Wall_5_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,  !- Construction Name
         CELLS:RoomX1_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .69180156,-6.6661769637, 2.402,         !- Vertex 1
          2.43780156,-6.6661769637, 2.402,        !- Vertex 2
          2.43780156,-6.6661769637, 4.148,        !- Vertex 3
          .69180156,-6.6661769637, 4.148;         !- Vertex 4


! CELLS - Entrance
Zone, CELLS:Entrance,                             !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    46.3947,                                      !- Zone volume
    14.966,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People CELLS:Entrance,                 !- Name
      CELLS:Entrance,                             !- Zone Name
      SLL_Office_Circulation_Occ,                 !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .1,                                        !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15279,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15279,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15279,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15279,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, CELLS:Entrance General lighting,       !- Name
      CELLS:Entrance,                             !- Zone Name
      SLL_Office_Circulation_Light,               !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      9.1,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      General;                                    !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, CELLS:Entrance Equipment gain, !- Name
      Electricity,                                !- Fuel Type
      CELLS:Entrance,                             !- Zone Name
      SLL_Office_Circulation_Equip,               !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      2,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, CELLS:Entrance,          !- Name
      CELLS:Entrance,                             !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      .1,                                         !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      .1,                                         !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      CELLS:Entrance Ref Point 1,                 !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      CELLS:Entrance Ref Point 1,                 !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, CELLS:Entrance Ref Point 1,  !- Name
      CELLS:Entrance,                             !- Zone Name
      4.654,                                      !- X-Coordinate of Reference Point {m}
      -3.571,                                     !- Y-coordinate of Reference Point {m}
      2.2;                                        !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, CELLS:Entrance Infiltration,  !- Name
      CELLS:Entrance,                             !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .003866,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! CELLS, Entrance, External floor - 14,966 m2, Surface Area: 14,966m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:Entrance_ExtFloor_0_0_0,              !- Surface name
      Floor, CELLS_Extarnal_Floor,                !- Class and Construction Name
      CELLS:Entrance,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.8630961737,-6.6661769637, 1.4,           !- Vertex 1
       3.4453220606,-6.6661769637, 1.4,           !- Vertex 2
       3.4453220606,-.4761769637, 1.4,            !- Vertex 3
       5.8630961737,-.4761769637, 1.4;            !- Vertex 4

   ! CELLS, Entrance, Roof - 14,966 m2, Surface Area: 14,966m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:Entrance_Roof_1_0_0,                  !- Surface name
      Roof, CELLS_Roof,                           !- Class and Construction Name
      CELLS:Entrance,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.4453220606,-6.6661769637, 4.5,           !- Vertex 1
       5.8630961737,-6.6661769637, 4.5,           !- Vertex 2
       5.8630961737,-.4761769637, 4.5,            !- Vertex 3
       3.4453220606,-.4761769637, 4.5;            !- Vertex 4

   ! CELLS, Entrance, Partition - 19,189 m2 (CELLS, Room_2), Surface Area: 19.189
   BuildingSurface:Detailed,                      !- Surface
      CELLS:Entrance_Partition_2_0_0,             !- Surface name
      Wall, SLL_Partition_703_Gypsum,             !- Class and Construction Name
      CELLS:Entrance,                             !- Zone Name
      Surface, CELLS:RoomX2_Partition_4_0_10001,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.8630961737,-6.66617696, 1.4,             !- Vertex 1
       5.8630961737,-.47617696, 1.4,              !- Vertex 2
       5.8630961737,-.47617696, 4.5,              !- Vertex 3
       5.8630961737,-6.66617696, 4.5;             !- Vertex 4

   ! CELLS, Entrance, Partition - 19,189 m2 (CELLS, Room_2), Surface Area: 19.189 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CELLS:RoomX2_Partition_4_0_10001,           !- Surface name
      Wall, SLL_Partition_703_Gypsum_Rev,         !- Class and Construction Name
      CELLS:RoomX2,                               !- Zone Name
      Surface, CELLS:Entrance_Partition_2_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.8630961737,-.47617696, 1.4,              !- Vertex 1
       5.8630961737,-6.66617696, 1.4,             !- Vertex 2
       5.8630961737,-6.66617696, 4.5,             !- Vertex 3
       5.8630961737,-.47617696, 4.5;              !- Vertex 4

   ! CELLS, Entrance, Wall - 7,495 m2 - 0,0�, Surface Area: 7,495m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:Entrance_Wall_3_0_0,                  !- Surface name
      Wall, CELLS_External_Wall_Room2,            !- Class and Construction Name
      CELLS:Entrance,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.8630961737,-.4761769637, 1.4,            !- Vertex 1
       3.4453220606,-.4761769637, 1.4,            !- Vertex 2
       3.4453220606,-.4761769637, 4.5,            !- Vertex 3
       5.8630961737,-.4761769637, 4.5;            !- Vertex 4

   ! CELLS, Entrance, Wall - 7,495 m2 - 180,0�, Surface Area: 7,495m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:Entrance_Wall_5_0_0,                  !- Surface name
      Wall, CELLS_External_Wall_Room2,            !- Class and Construction Name
      CELLS:Entrance,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.4453220606,-6.6661769637, 1.4,           !- Vertex 1
       5.8630961737,-6.6661769637, 1.4,           !- Vertex 2
       5.8630961737,-6.6661769637, 4.5,           !- Vertex 3
       3.4453220606,-6.6661769637, 4.5;           !- Vertex 4

      ! Door, 1,988m2
      FenestrationSurface:Detailed, CELLS:Entrance_Wall_5_0_0_0_0_0_Door,  !- Door name
         Door, Wooden door,                       !- Class and Construction Name
         CELLS:Entrance_Wall_5_0_0,               !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          4.09554485,-6.6661769637, 1.402,        !- Vertex 1
          5.09154485,-6.6661769637, 1.402,        !- Vertex 2
          5.09154485,-6.6661769637, 3.398,        !- Vertex 3
          4.09554485,-6.6661769637, 3.398;        !- Vertex 4


! CELLS - Room_2
Zone, CELLS:RoomX2,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    61.9172,                                      !- Zone volume
    19.9733,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People CELLS:RoomX2,                   !- Name
      CELLS:RoomX2,                               !- Zone Name
      SIA_IndividualOffice_Occ,                   !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .0714,                                     !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15286,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15286,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15286,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  105.3;                       !- Constant value

   Schedule:Compact, Clothing Schedule 15286,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, CELLS:RoomX2 General lighting,         !- Name
      CELLS:RoomX2,                               !- Zone Name
      SIA_IndividualOffice_Occ,                   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      9.1,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      General;                                    !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, CELLS:RoomX2 Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      CELLS:RoomX2,                               !- Zone Name
      SIA_IndividualOffice_Occ,                   !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, CELLS:RoomX2,            !- Name
      CELLS:RoomX2,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      .1,                                         !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      .1,                                         !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      CELLS:RoomX2 Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      CELLS:RoomX2 Ref Point 1,                   !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      500;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, CELLS:RoomX2 Ref Point 1,  !- Name
      CELLS:RoomX2,                               !- Zone Name
      7.476,                                      !- X-Coordinate of Reference Point {m}
      -3.571,                                     !- Y-coordinate of Reference Point {m}
      2.2;                                        !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, CELLS:RoomX2 Infiltration,  !- Name
      CELLS:RoomX2,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .00516,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! CELLS, Room_2, External floor - 19,973 m2, Surface Area: 19,973m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:RoomX2_ExtFloor_0_0_0,                !- Surface name
      Floor, CELLS_Extarnal_Floor,                !- Class and Construction Name
      CELLS:RoomX2,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       9.0898015598,-6.6661769637, 1.4,           !- Vertex 1
       5.8630961737,-6.6661769637, 1.4,           !- Vertex 2
       5.8630961737,-.4761769637, 1.4,            !- Vertex 3
       9.0898015598,-.4761769637, 1.4;            !- Vertex 4

   ! CELLS, Room_2, Roof - 19,973 m2, Surface Area: 19,973m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:RoomX2_Roof_1_0_0,                    !- Surface name
      Roof, CELLS_Roof,                           !- Class and Construction Name
      CELLS:RoomX2,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.8630961737,-6.6661769637, 4.5,           !- Vertex 1
       9.0898015598,-6.6661769637, 4.5,           !- Vertex 2
       9.0898015598,-.4761769637, 4.5,            !- Vertex 3
       5.8630961737,-.4761769637, 4.5;            !- Vertex 4

   ! CELLS, Room_2, Wall - 19,189 m2 - 90,0�, Surface Area: 19,189m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:RoomX2_Wall_2_0_0,                    !- Surface name
      Wall, CELLS_External_Wall_Room2,            !- Class and Construction Name
      CELLS:RoomX2,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       9.0898015598,-6.6661769637, 1.4,           !- Vertex 1
       9.0898015598,-.4761769637, 1.4,            !- Vertex 2
       9.0898015598,-.4761769637, 4.5,            !- Vertex 3
       9.0898015598,-6.6661769637, 4.5;           !- Vertex 4

   ! CELLS, Room_2, Wall - 10,003 m2 - 0,0�, Surface Area: 10,003m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:RoomX2_Wall_3_0_0,                    !- Surface name
      Wall, CELLS_External_Wall_Room2,            !- Class and Construction Name
      CELLS:RoomX2,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       9.0898015598,-.4761769637, 1.4,            !- Vertex 1
       5.8630961737,-.4761769637, 1.4,            !- Vertex 2
       5.8630961737,-.4761769637, 4.5,            !- Vertex 3
       9.0898015598,-.4761769637, 4.5;            !- Vertex 4

      ! Window, 1,058m2
      FenestrationSurface:Detailed, CELLS:RoomX2_Wall_3_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,  !- Construction Name
         CELLS:RoomX2_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          6.91780156,-.4761769637, 2.402,         !- Vertex 1
          6.31180156,-.4761769637, 2.402,         !- Vertex 2
          6.31180156,-.4761769637, 4.148,         !- Vertex 3
          6.91780156,-.4761769637, 4.148;         !- Vertex 4

      ! Window, 3,049m2
      FenestrationSurface:Detailed, CELLS:RoomX2_Wall_3_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,  !- Construction Name
         CELLS:RoomX2_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.74780156,-.4761769637, 2.402,         !- Vertex 1
          7.00180156,-.4761769637, 2.402,         !- Vertex 2
          7.00180156,-.4761769637, 4.148,         !- Vertex 3
          8.74780156,-.4761769637, 4.148;         !- Vertex 4

   ! CELLS, Room_2, Wall - 10,003 m2 - 180,0�, Surface Area: 10,003m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:RoomX2_Wall_5_0_0,                    !- Surface name
      Wall, CELLS_External_Wall_Room2,            !- Class and Construction Name
      CELLS:RoomX2,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.8630961737,-6.6661769637, 1.4,           !- Vertex 1
       9.0898015598,-6.6661769637, 1.4,           !- Vertex 2
       9.0898015598,-6.6661769637, 4.5,           !- Vertex 3
       5.8630961737,-6.6661769637, 4.5;           !- Vertex 4

      ! Window, 1,058m2
      FenestrationSurface:Detailed, CELLS:RoomX2_Wall_5_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,  !- Construction Name
         CELLS:RoomX2_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.14180156,-6.6661769637, 2.402,        !- Vertex 1
          8.74780156,-6.6661769637, 2.402,        !- Vertex 2
          8.74780156,-6.6661769637, 4.148,        !- Vertex 3
          8.14180156,-6.6661769637, 4.148;        !- Vertex 4

      ! Window, 3,049m2
      FenestrationSurface:Detailed, CELLS:RoomX2_Wall_5_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,  !- Construction Name
         CELLS:RoomX2_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          6.31180156,-6.6661769637, 2.402,        !- Vertex 1
          8.05780156,-6.6661769637, 2.402,        !- Vertex 2
          8.05780156,-6.6661769637, 4.148,        !- Vertex 3
          6.31180156,-6.6661769637, 4.148;        !- Vertex 4


! Shading data - building component blocks

! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 1, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 1 - Surface 1 (1),  !- Area = .9956m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.2198015595,-6.6661769637, 4.24,             !- Vertex 1
    .5998015595,-6.6661769637, 4.24,              !- Vertex 2
    .5998015595,-7.0461769637, 4.24,              !- Vertex 3
    3.2198015595,-7.0461769637, 4.24;             !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 2, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 2 - Surface 1 (2),  !- Area = .6954m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    .5998015595,-7.0461769637, 2.36,              !- Vertex 1
    .5998015595,-6.6661769637, 2.36,              !- Vertex 2
    .5998015595,-6.6661769637, 4.19,              !- Vertex 3
    .5998015595,-7.0461769637, 4.19;              !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 3, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 3 - Surface 1 (3),  !- Area = .6954m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.1698015595,-7.0461769637, 2.36,             !- Vertex 1
    3.1698015595,-6.6661769637, 2.36,             !- Vertex 2
    3.1698015595,-6.6661769637, 4.19,             !- Vertex 3
    3.1698015595,-7.0461769637, 4.19;             !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 4, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 4 - Surface 1 (4),  !- Area = .9956m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.2198015595,-6.6661769637, 2.36,             !- Vertex 1
    .5998015595,-6.6661769637, 2.36,              !- Vertex 2
    .5998015595,-7.0461769637, 2.36,              !- Vertex 3
    3.2198015595,-7.0461769637, 2.36;             !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 5, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 5 - Surface 1 (5),  !- Area = .9956m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    8.8398015595,-6.6661769637, 4.24,             !- Vertex 1
    6.2198015595,-6.6661769637, 4.24,             !- Vertex 2
    6.2198015595,-7.0461769637, 4.24,             !- Vertex 3
    8.8398015595,-7.0461769637, 4.24;             !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 6, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 6 - Surface 1 (6),  !- Area = .6954m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.2198015595,-7.0461769637, 2.36,             !- Vertex 1
    6.2198015595,-6.6661769637, 2.36,             !- Vertex 2
    6.2198015595,-6.6661769637, 4.19,             !- Vertex 3
    6.2198015595,-7.0461769637, 4.19;             !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 7 - Surface 1 (7),  !- Area = .6954m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    8.7898015595,-7.0461769637, 2.36,             !- Vertex 1
    8.7898015595,-6.6661769637, 2.36,             !- Vertex 2
    8.7898015595,-6.6661769637, 4.19,             !- Vertex 3
    8.7898015595,-7.0461769637, 4.19;             !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 8, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 8 - Surface 1 (8),  !- Area = .9956m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    8.8398015595,-6.6661769637, 2.36,             !- Vertex 1
    6.2198015595,-6.6661769637, 2.36,             !- Vertex 2
    6.2198015595,-7.0461769637, 2.36,             !- Vertex 3
    8.8398015595,-7.0461769637, 2.36;             !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 9, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 9 - Surface 1 (9),  !- Area = .9956m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.2198015598,-.0961769637, 4.24,              !- Vertex 1
    .5998015598,-.0961769637, 4.24,               !- Vertex 2
    .5998015598,-.4761769637, 4.24,               !- Vertex 3
    3.2198015598,-.4761769637, 4.24;              !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 10, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 10 - Surface 1 (10),  !- Area = .6954m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    .6498015598,-.0961769637, 2.36,               !- Vertex 1
    .6498015598,-.4761769637, 2.36,               !- Vertex 2
    .6498015598,-.4761769637, 4.19,               !- Vertex 3
    .6498015598,-.0961769637, 4.19;               !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 11, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 11 - Surface 1 (11),  !- Area = .6954m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 11,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.1698015598,-.4761769637, 2.36,              !- Vertex 1
    3.1698015598,-.0961769637, 2.36,              !- Vertex 2
    3.1698015598,-.0961769637, 4.19,              !- Vertex 3
    3.1698015598,-.4761769637, 4.19;              !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 12, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 12 - Surface 1 (12),  !- Area = .9956m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 12,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.2198015598,-.0961769637, 2.36,              !- Vertex 1
    .5998015598,-.0961769637, 2.36,               !- Vertex 2
    .5998015598,-.4761769637, 2.36,               !- Vertex 3
    3.2198015598,-.4761769637, 2.36;              !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 13, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 13 - Surface 1 (13),  !- Area = .9956m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 13,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.2198015598,-.4761769637, 4.24,              !- Vertex 1
    8.8398015598,-.4761769637, 4.24,              !- Vertex 2
    8.8398015598,-.0961769637, 4.24,              !- Vertex 3
    6.2198015598,-.0961769637, 4.24;              !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 14, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 14 - Surface 1 (14),  !- Area = .6954m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 14,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.2198015598,-.4761769637, 2.36,              !- Vertex 1
    6.2198015598,-.0961769637, 2.36,              !- Vertex 2
    6.2198015598,-.0961769637, 4.19,              !- Vertex 3
    6.2198015598,-.4761769637, 4.19;              !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 15, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 15 - Surface 1 (15),  !- Area = .6954m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 15,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    8.7898015598,-.4761769637, 2.36,              !- Vertex 1
    8.7898015598,-.0961769637, 2.36,              !- Vertex 2
    8.7898015598,-.0961769637, 4.19,              !- Vertex 3
    8.7898015598,-.4761769637, 4.19;              !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 16, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 16 - Surface 1 (16),  !- Area = .9956m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 16,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.2198015598,-.4761769637, 2.36,              !- Vertex 1
    8.8398015598,-.4761769637, 2.36,              !- Vertex 2
    8.8398015598,-.0961769637, 2.36,              !- Vertex 3
    6.2198015598,-.0961769637, 2.36;              !- Vertex 4




WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.04,                                          !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   1.505,                                         !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   .3,                                            !- Frame Solar Absorptance
   .3,                                            !- Frame Visible Absorptance
   .3,                                            !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   0.020,                                         !- Divider Width
   1,                                             !- Number of Horzontal Dividers
   1,                                             !- Number of Vertical Dividers
   0.0,                                           !- Divider Outside Projection
   0.0,                                           !- Divider Inside Projection
   1.505,                                         !- Divider Conductance
   1.0,                                           !- Ratio of divider-edge glass conductance to centre of glass conductance
   .3,                                            !- Divider Solar Absorptance
   .3,                                            !- Divider Visible Absorptance
   .3,                                            !- Divider Thermal Emissivity
   .3,                                            !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   .3,                                            !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   .3;                                            !- Inside Reveal Solar Absorptance

Site:WaterMainsTemperature,                       !- Defines site mains water temperature
   Correlation,                                   !- Calculation Method
   ,                                              !- Schedule Name
   10,                                            !- Annual Average Outdoor Air Temperature
   20;                                            !- Maximum Difference In Monthly Average Outdoor Air Temperatures


! Modified schedule: SIA_IndividualOffice_Occ
Schedule:Week:Daily, CELLS:RoomX1 Heating Setpoint Schedule_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Setpoint Schedule_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Setpoint Schedule_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Setpoint Schedule_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Setpoint Schedule_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Setpoint Schedule_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Setpoint Schedule_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Setpoint Schedule_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Setpoint Schedule_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Setpoint Schedule_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Setpoint Schedule_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Setpoint Schedule_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2


! Modified schedule: CELLS:RoomX1 Heating Setpoint Schedule
Schedule:Year, CELLS:RoomX1 Heating Setpoint Schedule, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   CELLS:RoomX1 Heating Setpoint Schedule_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Setpoint Schedule_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Setpoint Schedule_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Setpoint Schedule_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Setpoint Schedule_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Setpoint Schedule_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Setpoint Schedule_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Setpoint Schedule_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Setpoint Schedule_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Setpoint Schedule_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Setpoint Schedule_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Setpoint Schedule_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date


! Modified schedule: SIA_IndividualOffice_Occ
Schedule:Week:Daily, CELLS:RoomX1 Cooling Setpoint Schedule_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling Setpoint Schedule_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling Setpoint Schedule_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling Setpoint Schedule_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling Setpoint Schedule_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling Setpoint Schedule_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling Setpoint Schedule_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling Setpoint Schedule_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling Setpoint Schedule_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling Setpoint Schedule_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling Setpoint Schedule_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling Setpoint Schedule_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2


! Modified schedule: CELLS:RoomX1 Cooling Setpoint Schedule
Schedule:Year, CELLS:RoomX1 Cooling Setpoint Schedule, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   CELLS:RoomX1 Cooling Setpoint Schedule_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling Setpoint Schedule_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling Setpoint Schedule_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling Setpoint Schedule_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling Setpoint Schedule_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling Setpoint Schedule_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling Setpoint Schedule_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling Setpoint Schedule_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling Setpoint Schedule_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling Setpoint Schedule_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling Setpoint Schedule_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling Setpoint Schedule_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date


! Modified schedule: SLL_Office_Circulation_Heat
Schedule:Compact,
CELLS:Entrance Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  20,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;



! Modified schedule: SLL_Office_Circulation_Cool
Schedule:Compact,
CELLS:Entrance Cooling Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;



! Modified schedule: SIA_IndividualOffice_Occ
Schedule:Week:Daily, CELLS:RoomX2 Heating Setpoint Schedule_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Setpoint Schedule_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Setpoint Schedule_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Setpoint Schedule_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Setpoint Schedule_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Setpoint Schedule_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Setpoint Schedule_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Setpoint Schedule_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Setpoint Schedule_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Setpoint Schedule_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Setpoint Schedule_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Setpoint Schedule_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2


! Modified schedule: CELLS:RoomX2 Heating Setpoint Schedule
Schedule:Year, CELLS:RoomX2 Heating Setpoint Schedule, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   CELLS:RoomX2 Heating Setpoint Schedule_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Setpoint Schedule_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Setpoint Schedule_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Setpoint Schedule_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Setpoint Schedule_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Setpoint Schedule_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Setpoint Schedule_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Setpoint Schedule_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Setpoint Schedule_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Setpoint Schedule_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Setpoint Schedule_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Setpoint Schedule_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date


! Modified schedule: SIA_IndividualOffice_Occ
Schedule:Week:Daily, CELLS:RoomX2 Cooling Setpoint Schedule_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling Setpoint Schedule_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling Setpoint Schedule_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling Setpoint Schedule_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling Setpoint Schedule_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling Setpoint Schedule_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling Setpoint Schedule_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling Setpoint Schedule_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling Setpoint Schedule_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling Setpoint Schedule_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling Setpoint Schedule_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling Setpoint Schedule_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2


! Modified schedule: CELLS:RoomX2 Cooling Setpoint Schedule
Schedule:Year, CELLS:RoomX2 Cooling Setpoint Schedule, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   CELLS:RoomX2 Cooling Setpoint Schedule_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling Setpoint Schedule_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling Setpoint Schedule_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling Setpoint Schedule_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling Setpoint Schedule_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling Setpoint Schedule_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling Setpoint Schedule_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling Setpoint Schedule_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling Setpoint Schedule_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling Setpoint Schedule_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling Setpoint Schedule_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling Setpoint Schedule_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date




! Default heating and cooling sizing parameters - only used when the Sizing:Zone sizing parameters are left blank.
Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   2;                                             !- Time steps in averaging window

! Curve: DefaultFanEffRatioCurve
Curve:Cubic,
   DefaultFanEffRatioCurve,                       !- name
   0.33856828,                                    !- Coefficient 1
   1.72644131,                                    !- Coefficient 2
   -1.49280132,                                   !- Coefficient 3
   0.42776208,                                    !- Coefficient 4
   0.5,                                           !- Minimum X
   1.5,                                           !- Maximum X
   0.3,                                           !- Minimum Curve Output
   1.0,                                           !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: DefaultFanPowerRatioCurve
Curve:Exponent,
   DefaultFanPowerRatioCurve,                     !- name
   0,                                             !- Coefficient 1
   1,                                             !- Coefficient 2
   3,                                             !- Coefficient 3
   0,                                             !- Minimum X
   1.5,                                           !- Maximum X
   0.01,                                          !- Minimum Curve Output
   1.5,                                           !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: ElectronicEnthalpyCurve
Curve:Cubic,
   ElectronicEnthalpyCurve,                       !- name
   0.01342704,                                    !- Coefficient 1
   -0.00047892,                                   !- Coefficient 2
   0.000053352,                                   !- Coefficient 3
   -0.0000018103,                                 !- Coefficient 4
   16.6,                                          !- Minimum X
   29.13,                                         !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: VRFTUCoolCapFT
Curve:Cubic,
   VRFTUCoolCapFT,                                !- name
   0.504547273506488,                             !- Coefficient 1
   0.0288891279198444,                            !- Coefficient 2
   -0.000010819418650677,                         !- Coefficient 3
   0.0000101359395177008,                         !- Coefficient 4
   0.0,                                           !- Minimum X
   50.0,                                          !- Maximum X
   0.5,                                           !- Minimum Curve Output
   1.5,                                           !- Maximum Curve Output
   Temperature,                                   !- Input Units X
   Dimensionless;                                 !- Output Units

! Curve: VRFACCoolCapFFF
Curve:Quadratic,
   VRFACCoolCapFFF,                               !- name
   0.8,                                           !- Coefficient 1
   0.2,                                           !- Coefficient 2
   0.0,                                           !- Coefficient 3
   0.5,                                           !- Minimum X
   1.5,                                           !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: VRFTUHeatCapFT
Curve:Cubic,
   VRFTUHeatCapFT,                                !- name
   -0.390708928227928,                            !- Coefficient 1
   0.261815023760162,                             !- Coefficient 2
   -0.0130431603151873,                           !- Coefficient 3
   0.000178131745997821,                          !- Coefficient 4
   0.0,                                           !- Minimum X
   50.0,                                          !- Maximum X
   0.5,                                           !- Minimum Curve Output
   1.5,                                           !- Maximum Curve Output
   Temperature,                                   !- Input Units X
   Dimensionless;                                 !- Output Units

! Curve: VRFCoolCapFT
Curve:Biquadratic,
   VRFCoolCapFT,                                  !- name
   0.576882692,                                   !- Coefficient 1
   0.017447952,                                   !- Coefficient 2
   0.000583269,                                   !- Coefficient 3
   -1.76324E-06,                                  !- Coefficient 4
   -7.474E-09,                                    !- Coefficient 5
   -1.30413E-07,                                  !- Coefficient 6
   15,                                            !- Minimum X
   24,                                            !- Maximum X
   -5,                                            !- Minimum Y
   23,                                            !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRFCoolCapFTBoundary
Curve:Cubic,
   VRFCoolCapFTBoundary,                          !- name
   25.73473775,                                   !- Coefficient 1
   -0.03150043,                                   !- Coefficient 2
   -0.01416595,                                   !- Coefficient 3
   0,                                             !- Coefficient 4
   11,                                            !- Minimum X
   30,                                            !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input Units X
   ;                                              !- Output Units

! Curve: VRFCoolCapFTHi
Curve:Biquadratic,
   VRFCoolCapFTHi,                                !- name
   0.6867358,                                     !- Coefficient 1
   0.0207631,                                     !- Coefficient 2
   0.0005447,                                     !- Coefficient 3
   -0.0016218,                                    !- Coefficient 4
   -4.259E-07,                                    !- Coefficient 5
   -0.0003392,                                    !- Coefficient 6
   15,                                            !- Minimum X
   24,                                            !- Maximum X
   16,                                            !- Minimum Y
   43,                                            !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRFCoolEIRFT
Curve:Biquadratic,
   VRFCoolEIRFT,                                  !- name
   0.989010541,                                   !- Coefficient 1
   -0.02347967,                                   !- Coefficient 2
   0.000199711,                                   !- Coefficient 3
   0.005968336,                                   !- Coefficient 4
   -1.0289E-07,                                   !- Coefficient 5
   -0.00015686,                                   !- Coefficient 6
   15,                                            !- Minimum X
   24,                                            !- Maximum X
   -5,                                            !- Minimum Y
   23,                                            !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRFCoolEIRFTBoundary
Curve:Cubic,
   VRFCoolEIRFTBoundary,                          !- name
   25.73473775,                                   !- Coefficient 1
   -0.03150043,                                   !- Coefficient 2
   -0.01416595,                                   !- Coefficient 3
   0,                                             !- Coefficient 4
   15,                                            !- Minimum X
   24,                                            !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input Units X
   ;                                              !- Output Units

! Curve: VRFCoolEIRFTHi
Curve:Biquadratic,
   VRFCoolEIRFTHi,                                !- name
   0.14351470,                                    !- Coefficient 1
   0.01860035,                                    !- Coefficient 2
   -0.0003954,                                    !- Coefficient 3
   0.02485219,                                    !- Coefficient 4
   0.00016329,                                    !- Coefficient 5
   -0.0006244,                                    !- Coefficient 6
   15,                                            !- Minimum X
   24,                                            !- Maximum X
   16,                                            !- Minimum Y
   43,                                            !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: CoolingEIRLowPLR
Curve:Cubic,
   CoolingEIRLowPLR,                              !- name
   0.4628123,                                     !- Coefficient 1
   -1.0402406,                                    !- Coefficient 2
   2.17490997,                                    !- Coefficient 3
   -0.5974817,                                    !- Coefficient 4
   0,                                             !- Minimum X
   1,                                             !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input Units X
   Capacity;                                      !- Output Units

! Curve: CoolingEIRHiPLR
Curve:Quadratic,
   CoolingEIRHiPLR,                               !- name
   1.0,                                           !- Coefficient 1
   0.0,                                           !- Coefficient 2
   0.0,                                           !- Coefficient 3
   1.0,                                           !- Minimum X
   1.5,                                           !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: CoolingCombRatio
Curve:Linear,
   CoolingCombRatio,                              !- name
   0.618055,                                      !- Coefficient 1
   0.381945,                                      !- Coefficient 2
   1.0,                                           !- Minimum X
   1.5,                                           !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: VRFCPLFFPLR
Curve:Quadratic,
   VRFCPLFFPLR,                                   !- name
   0.85,                                          !- Coefficient 1
   0.15,                                          !- Coefficient 2
   0.0,                                           !- Coefficient 3
   0.0,                                           !- Minimum X
   1.0,                                           !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: VRFHeatCapFT
Curve:Biquadratic,
   VRFHeatCapFT,                                  !- name
   1.014599599,                                   !- Coefficient 1
   -0.002506703,                                  !- Coefficient 2
   -0.000141599,                                  !- Coefficient 3
   0.026931595,                                   !- Coefficient 4
   1.83538E-06,                                   !- Coefficient 5
   -0.000358147,                                  !- Coefficient 6
   15,                                            !- Minimum X
   27,                                            !- Maximum X
   -20,                                           !- Minimum Y
   15,                                            !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRFHeatCapFTBoundary
Curve:Cubic,
   VRFHeatCapFTBoundary,                          !- name
   -7.6000882,                                    !- Coefficient 1
   3.05090016,                                    !- Coefficient 2
   -0.1162844,                                    !- Coefficient 3
   0.0,                                           !- Coefficient 4
   15,                                            !- Minimum X
   27,                                            !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input Units X
   ;                                              !- Output Units

! Curve: VRFHeatCapFTHi
Curve:Biquadratic,
   VRFHeatCapFTHi,                                !- name
   1.161134821,                                   !- Coefficient 1
   0.027478868,                                   !- Coefficient 2
   -0.00168795,                                   !- Coefficient 3
   0.001783378,                                   !- Coefficient 4
   2.03208E-06,                                   !- Coefficient 5
   -6.8969E-05,                                   !- Coefficient 6
   15,                                            !- Minimum X
   27,                                            !- Maximum X
   -10,                                           !- Minimum Y
   15,                                            !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRFHeatEIRFT
Curve:Biquadratic,
   VRFHeatEIRFT,                                  !- name
   0.87465501,                                    !- Coefficient 1
   -0.01319754,                                   !- Coefficient 2
   0.00110307,                                    !- Coefficient 3
   -0.0133118,                                    !- Coefficient 4
   0.00089017,                                    !- Coefficient 5
   -0.00012766,                                   !- Coefficient 6
   15,                                            !- Minimum X
   27,                                            !- Maximum X
   -20,                                           !- Minimum Y
   12,                                            !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRFHeatEIRFTBoundary
Curve:Cubic,
   VRFHeatEIRFTBoundary,                          !- name
   -7.6000882,                                    !- Coefficient 1
   3.05090016,                                    !- Coefficient 2
   -0.1162844,                                    !- Coefficient 3
   0.0,                                           !- Coefficient 4
   15,                                            !- Minimum X
   27,                                            !- Maximum X
   -20,                                           !- Minimum Curve Output
   15,                                            !- Maximum Curve Output
   Temperature,                                   !- Input Units X
   ;                                              !- Output Units

! Curve: VRFHeatEIRFTHi
Curve:Biquadratic,
   VRFHeatEIRFTHi,                                !- name
   2.504005146,                                   !- Coefficient 1
   -0.05736767,                                   !- Coefficient 2
   4.07336E-05,                                   !- Coefficient 3
   -0.12959669,                                   !- Coefficient 4
   0.00135839,                                    !- Coefficient 5
   0.00317047,                                    !- Coefficient 6
   15,                                            !- Minimum X
   27,                                            !- Maximum X
   -10,                                           !- Minimum Y
   15,                                            !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: HeatingEIRLowPLR
Curve:Cubic,
   HeatingEIRLowPLR,                              !- name
   0.1400093,                                     !- Coefficient 1
   0.6415002,                                     !- Coefficient 2
   0.1339047,                                     !- Coefficient 3
   0.0845859,                                     !- Coefficient 4
   0,                                             !- Minimum X
   1,                                             !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Dimensionless,                                 !- Input Units X
   Dimensionless;                                 !- Output Units

! Curve: HeatingEIRHiPLR
Curve:Quadratic,
   HeatingEIRHiPLR,                               !- name
   2.4294355,                                     !- Coefficient 1
   -2.235887,                                     !- Coefficient 2
   0.8064516,                                     !- Coefficient 3
   1.0,                                           !- Minimum X
   1.5,                                           !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: HeatingCombRatio
Curve:Linear,
   HeatingCombRatio,                              !- name
   0.96034,                                       !- Coefficient 1
   0.03966,                                       !- Coefficient 2
   1.0,                                           !- Minimum X
   1.5,                                           !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: CoolingLengthCorrectionFactor
Curve:Biquadratic,
   CoolingLengthCorrectionFactor,                 !- name
   1.0693794,                                     !- Coefficient 1
   -0.0014951,                                    !- Coefficient 2
   2.56E-06,                                      !- Coefficient 3
   -0.1151104,                                    !- Coefficient 4
   0.0511169,                                     !- Coefficient 5
   -0.0004369,                                    !- Coefficient 6
   8,                                             !- Minimum X
   175,                                           !- Maximum X
   0.5,                                           !- Minimum Y
   1.5,                                           !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRF Piping Correction Factor for Length in Heating Mode
Curve:Biquadratic,
   VRF Piping Correction Factor for Length in Heating Mode,  !- name
   .989916,                                       !- Coefficient 1
   .001961,                                       !- Coefficient 2
   -.000036,                                      !- Coefficient 3
   0,                                             !- Coefficient 4
   0,                                             !- Coefficient 5
   0,                                             !- Coefficient 6
   7,                                             !- Minimum X
   106.5,                                         !- Maximum X
   1,                                             !- Minimum Y
   1,                                             !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Distance,                                      !- Input UnitsX
   Dimensionless,                                 !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRF Heat Recovery Cooling Capacity Modifier
Curve:Biquadratic,
   VRF Heat Recovery Cooling Capacity Modifier,   !- name
   .9,                                            !- Coefficient 1
   0,                                             !- Coefficient 2
   0,                                             !- Coefficient 3
   0,                                             !- Coefficient 4
   0,                                             !- Coefficient 5
   0,                                             !- Coefficient 6
   -100,                                          !- Minimum X
   100,                                           !- Maximum X
   -100,                                          !- Minimum Y
   100,                                           !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRF Heat Recovery Cooling Energy Modifier
Curve:Biquadratic,
   VRF Heat Recovery Cooling Energy Modifier,     !- name
   1.1,                                           !- Coefficient 1
   0,                                             !- Coefficient 2
   0,                                             !- Coefficient 3
   0,                                             !- Coefficient 4
   0,                                             !- Coefficient 5
   0,                                             !- Coefficient 6
   -100,                                          !- Minimum X
   100,                                           !- Maximum X
   -100,                                          !- Minimum Y
   100,                                           !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRF Heat Recovery Heating Capacity Modifier
Curve:Biquadratic,
   VRF Heat Recovery Heating Capacity Modifier,   !- name
   .9,                                            !- Coefficient 1
   0,                                             !- Coefficient 2
   0,                                             !- Coefficient 3
   0,                                             !- Coefficient 4
   0,                                             !- Coefficient 5
   0,                                             !- Coefficient 6
   -100,                                          !- Minimum X
   100,                                           !- Maximum X
   -100,                                          !- Minimum Y
   100,                                           !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRF Heat Recovery Heating Energy Modifier
Curve:Biquadratic,
   VRF Heat Recovery Heating Energy Modifier,     !- name
   1.1,                                           !- Coefficient 1
   0,                                             !- Coefficient 2
   0,                                             !- Coefficient 3
   0,                                             !- Coefficient 4
   0,                                             !- Coefficient 5
   0,                                             !- Coefficient 6
   -100,                                          !- Minimum X
   100,                                           !- Maximum X
   -100,                                          !- Minimum Y
   100,                                           !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

CurrencyType,
   GBP;                                           !- Monetary Unit


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary,
EndUseEnergyConsumptionOtherFuelsMonthly,
PeakEnergyEndUseOtherFuelsMonthly;


OutputControl:Table:Style, All,JtoKWH;

Output:EnvironmentalImpactFactors,
   Hourly;                                        !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,hourly;
Output:Meter,NATURALGAS:Facility,hourly;
Output:Meter,InteriorEquipment:Electricity,hourly;
Output:Meter,InteriorLights:Electricity,hourly;

OutputControl:IlluminanceMap:Style,
   Tab;                                           !- Column separator


Output:Variable, *, Zone Mean Air Temperature, hourly, On;
Output:Variable, *, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, *, Zone Operative Temperature, hourly, On;
Output:Variable, *, Zone Air Relative Humidity, hourly, On;
Output:Variable, *, Zone Infiltration Air Change Rate, hourly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, *, Zone Ventilation Air Change Rate, hourly;
Output:Variable, *, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, *, Heating Coil Electricity Energy, hourly;
Output:Variable, *, Heating Coil NaturalGas Energy, hourly;
Output:Variable, *, Heating Coil Defrost Electricity Energy, hourly;
Output:Variable, *, Heating Coil Crankcase Heater Electricity Energy, hourly;
Output:Variable, *, Cooling Coil Electricity Energy, hourly;
Output:Variable, *, Heating Coil Total Heating Rate, hourly;
Output:Variable, *, Heating Coil Air Heating Rate, hourly;
Output:Variable, *, Zone Air Terminal Beam Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Air Terminal Beam Chilled Water Energy, hourly;
Output:Variable, *, Pump Electricity Rate, hourly;
Output:Variable, *, Zone Radiant HVAC Electricity Rate, hourly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, hourly;
Output:Variable, *, Heating Coil Heating Rate, hourly;
Output:Variable, *, Cooling Coil Total Cooling Rate, hourly;
Output:Variable, *, Cooling Coil Sensible Cooling Rate, hourly;
Output:Variable, *, Boiler Electricity Rate, hourly;
Output:Variable, *, Boiler NaturalGas Rate, hourly;
Output:Variable, *, Boiler Propane Rate, hourly;
Output:Variable, *, Boiler FuelOilNo1 Rate, hourly;
Output:Variable, *, Boiler FuelOilNo2 Rate, hourly;
Output:Variable, *, Boiler Coal Rate, hourly;
Output:Variable, *, Boiler Diesel Rate, hourly;
Output:Variable, *, Boiler Gasoline Rate, hourly;
Output:Variable, *, Boiler OtherFuel1 Rate, hourly;
Output:Variable, *, Boiler OtherFuel2 Rate, hourly;
Output:Variable, *, Boiler Ancillary Electricity Rate, hourly;
Output:Variable, *, Evaporative Cooler Electricity Rate, hourly;
Output:Variable, *, Heat Pump Electric Power, hourly;
Output:Variable, *, Heat Pump Electricity Rate, hourly;
Output:Variable, *, Cooling Coil Water Heating Electricity Rate, hourly;
Output:Variable, *, Cooling Coil Crankcase Heater Electricity Rate, hourly;
Output:Variable, *, Water Heater Tank Temperature, hourly;
Output:Variable, *, Zone Heating Setpoint Not Met While Occupied Time, hourly;
Output:Variable, *, Zone Cooling Setpoint Not Met While Occupied Time, hourly;
Output:Variable, *, Zone Heating Setpoint Not Met Time, hourly;
Output:Variable, *, Zone Cooling Setpoint Not Met Time, hourly;
Output:Variable, *, VRF Heat Pump Cooling Electricity Rate, hourly;
Output:Variable, *, VRF Heat Pump Heating Electricity Rate, hourly;
Output:Variable, *, VRF Heat Pump Defrost Electricity Rate, hourly;
Output:Variable, *, VRF Heat Pump Crankcase Heater Electricity Rate, hourly;
Output:Variable, *, VRF Heat Pump Evaporative Condenser Pump Electricity Rate, hourly;
Output:Variable, *, VRF Heat Pump Cooling COP, hourly;
Output:Variable, *, VRF Heat Pump Heating COP, hourly;
Output:Variable, *, VRF Heat Pump COP, hourly;
Output:Variable, *, VRF Heat Pump Part Load Ratio, hourly;
Output:Variable, *, VRF Heat Pump Runtime Fraction, hourly;
Output:Variable, *, VRF Heat Pump Cycling Ratio, hourly;
Output:Variable, *, VRF Heat Pump Operating Mode, hourly;
Output:Variable, *, VRF Heat Pump Condenser Inlet Temperature, hourly;
Output:Variable, *, VRF Heat Pump Terminal Unit Heating Load Rate, hourly;
Output:Variable, *, VRF Heat Pump Terminal Unit Cooling Load Rate, hourly;
Output:Variable, *, Chiller Electricity Rate, hourly;
Output:Variable, *, Chiller Evaporator Cooling Rate, hourly;
Output:Variable, *, Chiller Condenser Fan Electricity Rate, hourly;
Output:Variable, *, Cooling Tower Fan Electricity Rate, hourly;
Output:Variable, *, Chiller False Load Heat Transfer Rate, hourly;
Output:Variable, *, Chiller Source Steam Rate, hourly;
Output:Variable, *, Cooling Tower Fan Electricity Energy, hourly;
Output:Variable, *, Cooling Tower Heat Transfer Rate, hourly;
Output:Variable, *, Cooling Tower Inlet Temperature, hourly;
Output:Variable, *, Cooling Tower Outlet Temperature, hourly;
Output:Variable, *, Cooling Tower Mass Flow Rate, hourly;
Output:Variable, *, Cooling Tower Bypass Fraction, hourly;
Output:Variable, *, Cooling Tower Fan Cycling Ratio, hourly;
Output:Variable, *, Cooling Tower Operating Cells Count, hourly;
Output:Variable, *, Cooling Tower Fan Speed Level, hourly;
Output:Variable, *, Cooling Tower Fan Speed Ratio, hourly;
Output:Variable, *, Cooling Tower Fan Part Load Ratio, hourly;
Output:Variable, *, Cooling Tower Air Flow Rate Ratio, hourly;
Output:Meter, HeatRejection:Electricity, hourly;
Output:Variable, *, Heating Coil NaturalGas Rate, hourly;
Output:Variable, *, Heating Coil Ancillary NaturalGas Rate, hourly;
Output:Variable, *, Heating Coil Propane Rate, hourly;
Output:Variable, *, Heating Coil Ancillary Propane Rate, hourly;
Output:Variable, *, Heating Coil Diesel Rate, hourly;
Output:Variable, *, Heating Coil Ancillary Diesel Rate, hourly;
Output:Variable, *, Heating Coil Gasoline Rate, hourly;
Output:Variable, *, Heating Coil Ancillary Gasoline Rate, hourly;
Output:Variable, *, Heating Coil Coal Rate, hourly;
Output:Variable, *, Heating Coil Ancillary Coal Rate, hourly;
Output:Variable, *, Heating Coil FuelOilNo1 Rate, hourly;
Output:Variable, *, Heating Coil Ancillary FuelOilNo1 Rate, hourly;
Output:Variable, *, Heating Coil FuelOilNo2 Rate, hourly;
Output:Variable, *, Heating Coil Ancillary FuelOilNo2 Rate, hourly;
Output:Variable, *, Heating Coil OtherFuel1 Rate, hourly;
Output:Variable, *, Heating Coil Ancillary OtherFuel1 Rate, hourly;
Output:Variable, *, Heating Coil OtherFuel2 Rate, hourly;
Output:Variable, *, Heating Coil Ancillary OtherFuel2 Rate, hourly;
Output:Variable, *, Heat Exchanger Sensible Heating Rate, hourly;
Output:Variable, *, Heat Exchanger Total Heating Rate, hourly;
Output:Variable, *, Heat Exchanger Sensible Cooling Rate, hourly;
Output:Variable, *, Heat Exchanger Total Cooling Rate, hourly;
Output:Variable, *, Humidifier Electricity Rate, hourly;
Output:Variable, *, Air Loop Desiccant Dehumidifier Electricity Consumption, hourly;
Output:Variable, *, Fan Electricity Rate, hourly;
Output:Variable, *, Water Use Equipment Heating Rate, hourly;
Output:Variable, *, Water Heater Electricity Rate, hourly;
Output:Variable, *, Water Heater NaturalGas Rate, hourly;
Output:Variable, *, Water Heater Propane Rate, hourly;
Output:Variable, *, Water Heater FuelOilNo1 Rate, hourly;
Output:Variable, *, Water Heater FuelOilNo2 Rate, hourly;
Output:Variable, *, Water Heater Coal Rate, hourly;
Output:Variable, *, Water Heater Diesel Rate, hourly;
Output:Variable, *, Water Heater Gasoline Rate, hourly;
Output:Variable, *, Water Heater Steam Rate, hourly;
Output:Variable, *, Water Heater DistrictHeating Rate, hourly;
Output:Variable, *, Water Heater OtherFuel1 Rate, hourly;
Output:Variable, *, Water Heater OtherFuel2 Rate, hourly;
Output:Variable, *, Baseboard Electricity Rate, hourly;
Output:Variable, *, Facility Total Produced Electricity Energy, hourly;
Output:Variable, *, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, hourly;
Output:Variable, *, Zone People Sensible Heating Rate, hourly;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, *, Lights Total Heating Rate, hourly;
Output:Variable, *, Zone Electric Equipment Total Heating Rate, hourly;
Output:Variable, *, Zone Gas Equipment Total Heating Rate, hourly;
Output:Variable, *, Zone Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Zone Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Water Use Equipment Heating Rate, hourly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, hourly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, hourly;
Output:Variable, *, Site Wind Speed, hourly;
Output:Variable, *, Site Wind Direction, hourly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Solar Azimuth Angle, hourly;
Output:Variable, *, Site Solar Altitude Angle, hourly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, hourly;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;
! Start detailed HVAC data definition



Sizing:System,
   Air Loop,                                                                                           ! - Name of loop
   VentilationRequirement,                                                                             ! - Type of load to size on
   autosize,                                                                                           ! - Design outdoor air flow rate (m3/s)
   1.00,                                                                                               ! - Minimum sytem air flow ratio
   5.00,                                                                                               ! - Preheat design temperature (C)
   0.00800,                                                                                            ! - Preheat design humidity ratio (kg-H20/kg-air)
   11.00,                                                                                              ! - Precool design temperature (C)
   0.00800,                                                                                            ! - Precool design humidity ratio (kg-H20/kg-air)
   18.00,                                                                                              ! - Central cooling design supply air temperature (C)
   18.00,                                                                                              ! - Central heating design supply air temperature (C)
   Noncoincident,                                                                                      ! - Sizing option
   Yes,                                                                                                ! - 100% outdoor air in cooling
   Yes,                                                                                                ! - 100% outdoor air in heating
   0.00800,                                                                                            ! - Central cooling design supply air humidity ratio (kg-H20/kg-air)
   0.00800,                                                                                            ! - Central heating design supply air humidity ratio (kg-H20/kg-air)
   Designday,                                                                                          ! - Cooling design air flow method
   ,                                                                                                   ! - Cooling design air flow rate (m3/s)
   ,                                                                                                   ! - Supply air flow rate per floor area during cooling operation (m3/s-m2)
   ,                                                                                                   ! - Fraction of auto-sized design cooling supply air flow rate
   ,                                                                                                   ! - Design supply air flow rate per unit cooling capacity (m3/s-W)
   Designday,                                                                                          ! - Heating design air flow method
   ,                                                                                                   ! - Heating design air flow rate (m3/s)
   ,                                                                                                   ! - Supply air flow rate per floor area during heating operation (m3/s-m2)
   ,                                                                                                   ! - Fraction of auto-sized design heating supply air flow rate
   ,                                                                                                   ! - Fraction of auto-sized design cooling supply air flow rate
   ,                                                                                                   ! - Design supply air flow rate per unit heating capacity (m3/s-W)
   ZoneSum,                                                                                            ! - System outdoor air method
   1.0000,                                                                                             ! - Zone maximum outdoor air fraction
   CoolingDesignCapacity,                                                                              ! - Cooling design capacity method
   autosize,                                                                                           ! - Cooling design capacity (W)
   ,                                                                                                   ! - Cooling design capacity per floor area (W/m2)
   ,                                                                                                   ! - Fraction of auto-sized cooling capacity
   HeatingDesignCapacity,                                                                              ! - Heating design capacity method
   autosize,                                                                                           ! - Heating design capacity (W)
   ,                                                                                                   ! - Heating design capacity per floor area (W/m2)
   ,                                                                                                   ! - Fraction of auto-sized heating capacity
   VAV;                                                                                                ! - Central cooling capacity control method

AirLoopHVAC,
   Air Loop,                                                                                           ! - Name of loop
   ,                                                                                                   ! - Controller list name
   Air Loop AvailabilityManager List,                                                                  ! - Availability manager list
   autosize,                                                                                           ! - Design supply air flow rate (m3/s)
   Air Loop Branches,                                                                                  ! - Branch list
   ,                                                                                                   ! - Connector list
   Air Loop Supply Side Inlet,                                                                         ! - Supply side inlet node
   Air Loop Demand Side Outlet,                                                                        ! - Demand side outlet node
   Air Loop Demand Side Inlet List,                                                                    ! - Demand side inlet nodes
   Air Loop Supply Side Outlet List;                                                                   ! - Supply side outlet nodes

NodeList,
   Air Loop Demand Side Inlet List,                                                                    ! - Demand side oulet nodes
   Air Loop Demand Side Inlet 1;                                                                       ! - Demand side inlet node 1

NodeList,
   Air Loop Supply Side Outlet List,                                                                   ! - Supply side oulet nodes
   Air Loop Supply Side Outlet 1;                                                                      ! - Supply side outlet node 1

AirLoopHVAC:SupplyPath,
   Air Loop Demand Side Supply Path 1,                                                                 ! - Name of supply path
   Air Loop Demand Side Inlet 1,                                                                       ! - Name of supply path 1 inlet node,
   AirLoopHVAC:ZoneSplitter,                                                                           ! - Component 1 object type
   Air Loop Zone Splitter;                                                                             ! - Component 1 object name

AirLoopHVAC:ZoneSplitter,
   Air Loop Zone Splitter,                                                                             ! - Zone splitter name
   Air Loop Demand Side Inlet 1,                                                                       ! - Inlet node name
   Air Loop Zone Splitter Outlet Node 1,                                                               ! - Outlet node name
   Air Loop Zone Splitter Outlet Node 2,                                                               ! - Outlet node name
   Air Loop Zone Splitter Outlet Node 3;                                                               ! - Outlet node name

AirLoopHVAC:ReturnPath,
   Air Loop Demand Side Return Path,                                                                   ! - Name of return path
   Air Loop Demand Side Outlet,                                                                        ! - Name of return path outlet node
   AirLoopHVAC:ZoneMixer,                                                                              ! - Component 1 object type
   Air Loop Zone Mixer;                                                                                ! - Component 1 object name

AirLoopHVAC:ZoneMixer,
   Air Loop Zone Mixer,                                                                                ! - Zone mixer name
   Air Loop Demand Side Outlet,                                                                        ! - Outlet node name
   Air Loop Zone Mixer Inlet Node 1,                                                                   ! - Inlet node name
   Air Loop Zone Mixer Inlet Node 2,                                                                   ! - Inlet node name
   Air Loop Zone Mixer Inlet Node 3;                                                                   ! - Inlet node name

BranchList,
   Air Loop Branches,                                                                                  ! - Name of branch list
   Air Loop AHU Main Branch;                                                                           ! - Name of branch 1

Branch,
   Air Loop AHU Main Branch,                                                                           ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Fan:ConstantVolume,                                                                                 ! - Component 1 object type
   Air Loop AHU Extract Fan,                                                                           ! - Component 1 name
   Air Loop Supply Side Inlet,                                                                         ! - Component 1 inlet node name
   Air Loop AHU Extract Fan Air Outlet Node,                                                           ! - Component 1 outlet node name
   AirLoopHVAC:OutdoorAirSystem,                                                                       ! - Component 2 object type
   Air Loop AHU Outdoor air system,                                                                    ! - Component 2 name
   Air Loop AHU Extract Fan Air Outlet Node,                                                           ! - Component 2 inlet node name
   Air Loop AHU Mixed Air Outlet,                                                                      ! - Component 2 outlet node name
   Fan:ConstantVolume,                                                                                 ! - Component 3 object type
   Air Loop AHU Supply Fan,                                                                            ! - Component 3 name
   Air Loop AHU Mixed Air Outlet,                                                                      ! - Component 3 inlet node name
   Air Loop Supply Side Outlet 1;                                                                      ! - Component 3 outlet node name

Fan:ConstantVolume,
   Air Loop AHU Extract Fan,                                                                           ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   0.700000,                                                                                           ! - Fan efficiency
   600.00,                                                                                             ! - Pressure rise (Pa)
   autosize,                                                                                           ! - Max flow rate (m3/s)
   0.900000,                                                                                           ! - Motor efficiency
   1.00,                                                                                               ! - Motor in air stream fraction
   Air Loop Supply Side Inlet,                                                                         ! - Air inlet node name
   Air Loop AHU Extract Fan Air Outlet Node,                                                           ! - Air outlet node name
   General;                                                                                            ! - End Use Sub-Category

OutdoorAir:Nodelist,
   Air Loop AHU Outdoor Air Inlet;                                                                     ! - Outside air node

AirLoopHVAC:OutdoorAirSystem,
   Air Loop AHU Outdoor air system,                                                                    ! - Outside air system name
   Air Loop AHU Outdoor air Controller List,                                                           ! - Outside air system controller list
   Air Loop AHU Outdoor air Equipment List,                                                            ! - Outside air system equipment list
   ;                                                                                                   ! - Outside air system availability manager list

AirLoopHVAC:ControllerList,
   Air Loop AHU Outdoor air Controller List,                                                           ! - Outside air system controller list
   Controller:OutdoorAir,                                                                              ! - Controller 1 object type
   Air Loop AHU Outdoor Air Controller;                                                                ! - Controller 1 name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   Air Loop AHU Outdoor air Equipment List,                                                            ! - Outside air system equipment list
   Coil:Heating:Electric,                                                                              ! - Component 1 object type
   Air Loop AHU Outdoor air systemHeating Coil,                                                        ! - Component 1 name
   HeatExchanger:AirToAir:SensibleAndLatent,                                                           ! - Component 2 object type
   Air Loop AHU Heat Recovery Device,                                                                  ! - Component 2 name
   OutdoorAir:Mixer,                                                                                   ! - Component 3 object type
   Air Loop AHU Outdoor Air Mixer;                                                                     ! - Component 3 name

Controller:OutdoorAir,
   Air Loop AHU Outdoor Air Controller,                                                                ! - Controller name
   Air Loop AHU Relief Air Outlet,                                                                     ! - Controller relief air outlet node
   Air Loop AHU Extract Fan Air Outlet Node,                                                           ! - Controller return air node
   Air Loop AHU Mixed Air Outlet,                                                                      ! - Controller mixed air node
   Air Loop AHU Outdoor Air Inlet,                                                                     ! - Controller actuator node
   autosize,                                                                                           ! - Minimum outdoor air flow rate (m3/s)
   autosize,                                                                                           ! - Maximum outdoor air flow rate (m3/s)
   NoEconomizer,                                                                                       ! - Economiser control type
   ,                                                                                                   ! - Economiser control action type
   ,                                                                                                   ! - Economiser maximum limit dry bulb temperature (C)
   ,                                                                                                   ! - Economiser maximum limit enthalpy (J/kg)
   ,                                                                                                   ! - Economiser maximum limit dew point temperature (C)
   ,                                                                                                   ! - Electronic enthalpy limit curve name
   ,                                                                                                   ! - Economiser minimum limit dry bulb temperature (C)
   ,                                                                                                   ! - Lockout type
   ,                                                                                                   ! - Minimum limit type
   ,                                                                                                   ! - Minimum outdoor air schedule
   On,                                                                                                 ! - Minimum fraction of outdoor air schedule
   ,                                                                                                   ! - Maximum fraction of outdoor air schedule
   ,                                                                                                   ! - Mechanical ventilation controller
   ,                                                                                                   ! - Time of day economiser control schedule
   ,                                                                                                   ! - High humidity control
   ,                                                                                                   ! - Humidistat control zone name
   ,                                                                                                   ! - High humidity outdoor air flow ratio
   ,                                                                                                   ! - Control high indoor humidity based on outdoor humidity ratio
   ;                                                                                                   ! - Heat recovery by-pass control type

OutdoorAir:Mixer,
   Air Loop AHU Outdoor Air Mixer,                                                                     ! - Name of outdoor air mixer
   Air Loop AHU Mixed Air Outlet,                                                                      ! - Mixed air node name
   Air Loop AHU Heat Recovery Supply Outlet,                                                           ! - Outdoor air stream node
   Air Loop AHU Relief Air Outlet,                                                                     ! - Relief air stream node
   Air Loop AHU Extract Fan Air Outlet Node;                                                           ! - Return air stream node name

Coil:Heating:Electric,
   Air Loop AHU Outdoor air systemHeating Coil,                                                        ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   1.00,                                                                                               ! - Efficiency (%)
   autosize,                                                                                           ! - Nominal capacity (W)
   Air Loop AHU Outdoor Air Inlet,                                                                     ! - Air inlet node name
   Air Loop AHU Outdoor air systemHeating Coil Air Outlet Node,                                        ! - Air outlet node name
   Air Loop AHU Outdoor air systemHeating Coil Air Outlet Node;                                        ! - Temperature setpoint node name

HeatExchanger:AirToAir:SensibleAndLatent,
   Air Loop AHU Heat Recovery Device,                                                                  ! - Name
   On 24/7,                                                                                            ! - Availability schedule
   autosize,                                                                                           ! - Nominal supply air flow rate (m3/s)
   0.700,                                                                                              ! - Sensible effectiveness at 100% heating air flow
   0.000,                                                                                              ! - Latent effectiveness at 100% heating air flow
   0.750,                                                                                              ! - Sensible effectiveness at 75% heating air flow
   0.000,                                                                                              ! - Latent effectiveness at 75% heating air flow
   0.700,                                                                                              ! - Sensible effectiveness at 100% cooling air flow
   0.000,                                                                                              ! - Latent effectiveness at 100% cooling air flow
   0.750,                                                                                              ! - Sensible effectiveness at 75% cooling air flow
   0.000,                                                                                              ! - Latent effectiveness at 75% cooling air flow
   Air Loop AHU Outdoor air systemHeating Coil Air Outlet Node,                                        ! - Heat recovery supply air inlet node name
   Air Loop AHU Heat Recovery Supply Outlet,                                                           ! - Heat recovery supply air outlet node name
   Air Loop AHU Relief Air Outlet,                                                                     ! - Heat recovery exhaust air inlet node name
   Air Loop AHU Heat Recovery Relief Outlet,                                                           ! - Heat recovery exhaust air outlet node name
   0.000,                                                                                              ! - Nominal electric power (W)
   No,                                                                                                 ! - Supply air outlet temperature control
   Plate,                                                                                              ! - Heat exchanger type
   None,                                                                                               ! - Frost control type
   1.70,                                                                                               ! - Threshold temperature
   0.167,                                                                                              ! - Initial defrost time fraction
   0.0240,                                                                                             ! - Rate of defrost time fraction increase
   Yes;                                                                                                ! - Economiser lockout

Fan:ConstantVolume,
   Air Loop AHU Supply Fan,                                                                            ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   0.700000,                                                                                           ! - Fan efficiency
   600.00,                                                                                             ! - Pressure rise (Pa)
   autosize,                                                                                           ! - Max flow rate (m3/s)
   0.900000,                                                                                           ! - Motor efficiency
   1.00,                                                                                               ! - Motor in air stream fraction
   Air Loop AHU Mixed Air Outlet,                                                                      ! - Air inlet node name
   Air Loop Supply Side Outlet 1,                                                                      ! - Air outlet node name
   General;                                                                                            ! - End Use Sub-Category

AirConditioner:VariableRefrigerantFlow,
   VRF Outdoor Unit,                                                                                   ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total cooling Capacity (W)
   3.300,                                                                                              ! - Gross rated cooling COP
   -6.00,                                                                                              ! - Minimum outdoor temperature in cooling mode (C)
   43.00,                                                                                              ! - Maximum outdoor temperature in cooling mode (C)
   VRFCoolCapFT,                                                                                       ! - Cooling capacity ratio modifier function of low temperature curve
   VRFCoolCapFTBoundary,                                                                               ! - Cooling capacity ratio boundary curve
   VRFCoolCapFTHi,                                                                                     ! - Cooling capacity ratio modifier function of high temperature curve
   VRFCoolEIRFT,                                                                                       ! - Cooling energy input ratio modifier function of low temperature curve
   VRFCoolEIRFTBoundary,                                                                               ! - Cooling energy input ratio boundary curve
   VRFCoolEIRFTHi,                                                                                     ! - Cooling energy input ratio modifier function of high temperature curve
   CoolingEIRLowPLR,                                                                                   ! - Cooling energy input ratio modifier function of low part load ratio curve
   CoolingEIRHiPLR,                                                                                    ! - Cooling energy input ratio modifier function of high part load ratio curve
   CoolingCombRatio,                                                                                   ! - Cooling combination ratio correction factor curve
   VRFCPLFFPLR,                                                                                        ! - Cooling part load fraction correlation curve
   autosize,                                                                                           ! - Gross rated heating capacity (W)
   1.00,                                                                                               ! - Rated heating capacity sizing ratio
   3.400,                                                                                              ! - Gross rated heating COP
   -20.00,                                                                                             ! - Minimum outdoor temperature in heating mode (C)
   40.00,                                                                                              ! - Maximum outdoor temperature in heating mode (C)
   VRFHeatCapFT,                                                                                       ! - Heating capacity ratio modifier function of low temperature curve
   VRFHeatCapFTBoundary,                                                                               ! - Heating capacity ratio boundary curve
   VRFHeatCapFTHi,                                                                                     ! - Heating capacity ratio modifier function of high temperature curve
   VRFHeatEIRFT,                                                                                       ! - Heating energy input ratio modifier function of low temperature curve
   VRFHeatEIRFTBoundary,                                                                               ! - Heating energy input ratio boundary curve
   VRFHeatEIRFTHi,                                                                                     ! - Heating energy input ratio modifier function of high temperature curve
   WetBulbTemperature,                                                                                 ! - Heating performance curve outdoor temperature type
   HeatingEIRLowPLR,                                                                                   ! - Heating energy input ratio modifier function of low part load ratio curve
   HeatingEIRHiPLR,                                                                                    ! - Heating energy input ratio modifier function of high part load ratio curve
   HeatingCombRatio,                                                                                   ! - Heating combination ratio correction factor curve
   VRFCPLFFPLR,                                                                                        ! - Heating part load fraction correlation curve
   0.20,                                                                                               ! - Minimum heat pump part load ratio
   ,                                                                                                   ! - Zone name for master thermostat location
   LoadPriority,                                                                                       ! - Master thermostat priority control type
   ,                                                                                                   ! - Thermostat priority schedule
   VRF Outdoor Unit Zone List,                                                                         ! - Zone terminal unit list
   Yes,                                                                                                ! - Heat pump waste heat recovery
   50.00,                                                                                              ! - Equivalent piping length used for piping correction factor in cooling mode (m)
   15.00,                                                                                              ! - Vertical height used for piping correction factor (m)
   CoolingLengthCorrectionFactor,                                                                      ! - Piping correction factor for length in cooling mode curve
   -0.00,                                                                                              ! - Piping correction factor for height in cooling mode coefficient
   50.00,                                                                                              ! - Equivalent piping length used for piping correction factor in heating mode
   VRF Piping Correction Factor for Length in Heating Mode,                                            ! - Piping correction factor for length in heating mode curve
   0.0000,                                                                                             ! - Piping correction factor for height in heating mode coefficient
   15.000,                                                                                             ! - Crankcase heater power per compressor (W)
   2,                                                                                                  ! - Number of compressors
   0.5000,                                                                                             ! - Ratio of compressor size to total compressor capacity
   5.00,                                                                                               ! - Maximum outdoor dry-bulb temperature for crankcase heater
   Resistive,                                                                                          ! - Defrost strategy
   Timed,                                                                                              ! - Defrost control
   ,                                                                                                   ! - Defrost energy input ratio modifier function of temperature curve
   0.0000,                                                                                             ! - Defrost time period fraction
   autosize,                                                                                           ! - Resistive defrost heater capacity (W)
   5.00,                                                                                               ! - Maximum outdoor dry-bulb temperature for defrost operation (C)
   AirCooled,                                                                                          ! - Condenser type
   VRF Outdoor Unit Outdoor Air Node,                                                                  ! - Condenser inlet node name
   ,                                                                                                   ! - Condenser outlet node name
   autosize,                                                                                           ! - Water condenser volume flow rate (m3/s)
   0.9000,                                                                                             ! - Evaporative condenser effectiveness
   autosize,                                                                                           ! - Evaporative condenser air flow rate (m3/s)
   autosize,                                                                                           ! - Evaporative condenser pump rated power consumption (W)
   ,                                                                                                   ! - Supply water storage tank
   0.000,                                                                                              ! - Basin heater capacity (W)
   2.00,                                                                                               ! - Basin heater setpoint temperature (C)
   On 24/7,                                                                                            ! - Basin heater operating schedule
   Electricity,                                                                                        ! - Fuel type
   -10.00,                                                                                             ! - Minimum outdoor temperature in heat recovery mode (C)
   40.00,                                                                                              ! - Maximum outdoor temperature in heat recovery mode (C)
   VRF Heat Recovery Cooling Capacity Modifier,                                                        ! - Heat recovery cooling capacity modifier curve
   0.50,                                                                                               ! - Initial heat recovery cooling capacity fraction
   0.1500,                                                                                             ! - Heat recovery cooling capacity time constant
   VRF Heat Recovery Cooling Energy Modifier,                                                          ! - Heat recovery cooling energy modifier curve
   1.0000,                                                                                             ! - Initial heat recovery cooling energy fraction
   0.0000,                                                                                             ! - Heat recovery cooling energy time constant
   VRF Heat Recovery Heating Capacity Modifier,                                                        ! - Heat recovery heating capacity modifier curve
   1.0000,                                                                                             ! - Initial heat recovery heating capacity fraction
   0.1500,                                                                                             ! - Heat recovery heating capacity time constant
   VRF Heat Recovery Heating Energy Modifier,                                                          ! - Heat recovery heating energy modifier curve
   1.0000,                                                                                             ! - Initial heat recovery heating energy fraction
   0.0000;                                                                                             ! - Heat recovery heating energy time constant

OutdoorAir:NodeList,
   VRF Outdoor Unit Outdoor Air Node;                                                                  ! - Condenser outdoor air node

ZoneTerminalUnitList,
   VRF Outdoor Unit Zone List,                                                                         ! - Zone terminal unit list name
   CELLS:RoomX1 VRF Indoor Unit,                                                                       ! - Zone terminal unit name 1
   CELLS:Entrance VRF Indoor Unit,                                                                     ! - Zone terminal unit name 2
   CELLS:RoomX2 VRF Indoor Unit;                                                                       ! - Zone terminal unit name 3

ZoneControl:Thermostat,
   CELLS:RoomX1 Thermostat,                                                                            ! - Name
   CELLS:RoomX1,                                                                                       ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   CELLS:RoomX1 Dual SP;                                                                               ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   CELLS:RoomX1 Dual SP,                                                                               ! - Name
   CELLS:RoomX1 Heating Setpoint Schedule,                                                             ! - Heating setpoint temperature schedule name
   CELLS:RoomX1 Cooling Setpoint Schedule;                                                             ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   CELLS:RoomX1,                                                                                       ! - Zone group name
   SupplyAirTemperature,                                                                               ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   5.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   SupplyAirTemperature,                                                                               ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   15.00,                                                                                              ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   CELLS:RoomX1 Design Specification Outdoor Air Object,                                               ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   CELLS:RoomX1 Design Specification Zone Air Distribution Object,                                     ! - Design specification zone air distribution object name
   Yes,                                                                                                ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   CELLS:RoomX1 Design Specification Outdoor Air Object,                                               ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.010000,                                                                                           ! - Outside air flow per person (m3/s)
   0.000722,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.049020,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   CELLS:RoomX1 Design Specification Zone Air Distribution Object,                                     ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

NodeList,
   CELLS:RoomX1 Air Inlet Node List,                                                                   ! - Name of zone air inlet node list
   CELLS:RoomX1 VRF Indoor Unit Supply Outlet,                                                         ! - Name of zone air inlet node
   CELLS:RoomX1 Single Duct CAV No Reheat Supply Outlet;                                               ! - Name of zone air inlet node

NodeList,
   CELLS:RoomX1 Air Exhaust Node List,                                                                 ! - Name of zone air exhaust node list
   CELLS:RoomX1 VRF Indoor Unit Return;                                                                ! - Name of zone air exhaust node

ZoneHVAC:EquipmentConnections,
   CELLS:RoomX1,                                                                                       ! - Zone Name
   CELLS:RoomX1 Equipment,                                                                             ! - Zone Conditioning Equipment List Name
   CELLS:RoomX1 Air Inlet Node List,                                                                   ! - Zone Air Inlet Node or Nodelist Name
   CELLS:RoomX1 Air Exhaust Node List,                                                                 ! - Zone Air Exhaust Node or Nodelist Name
   CELLS:RoomX1 Zone Air Node,                                                                         ! - Zone Air Node Name
   Air Loop Zone Mixer Inlet Node 1;                                                                   ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   CELLS:RoomX1 Equipment,                                                                             ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,                                                      ! - CELLS:RoomX1 Equipment,
   CELLS:RoomX1 VRF Indoor Unit,                                                                       ! - Zone equipment 1 name
   2,                                                                                                  ! - Zone equipment 1 cooling sequence
   2,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule,                                                                          ! - Zone equipment 1 sequential heating fraction schedule
   ZoneHVAC:AirDistributionUnit,                                                                       ! - Zone equipment 1 sequential heating fraction schedule
   CELLS:RoomX1 Single Duct CAV No Reheat ADU,                                                         ! - Zone equipment 2 name
   1,                                                                                                  ! - Zone equipment 2 cooling sequence
   1,                                                                                                  ! - Zone equipment 2 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 2 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 2 sequential heating fraction schedule

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
   CELLS:RoomX1 VRF Indoor Unit,                                                                       ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   CELLS:RoomX1 VRF Indoor Unit Return,                                                                ! - Air inlet node to heat pump; also a zone exhaust node
   CELLS:RoomX1 VRF Indoor Unit Supply Outlet,                                                         ! - Air outlet node to heat pump; also a zone inlet node
   autosize,                                                                                           ! - Supply air flow rate during cooling operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate when no cooling is needed (m3/s)
   autosize,                                                                                           ! - Supply air flow rate during heating operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate when no heating is needed (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during cooling operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during heating operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate when no heating or cooling is needed (m3/s)
   On 24/7,                                                                                            ! - Supply air fan operating mode schedule
   DrawThrough,                                                                                        ! - Fan placement
   Fan:ConstantVolume,                                                                                 ! - Type of supply fan
   CELLS:RoomX1 VRF Indoor Unit Supply Fan,                                                            ! - Name of supply fan
   ,                                                                                                   ! - Outdoor air mixer object type
   ,                                                                                                   ! - Outdoor air mixer name
   Coil:Cooling:DX:VariableRefrigerantFlow,                                                            ! - DX cooling coil object type
   CELLS:RoomX1 VRF Indoor Unit DX Cooling Coil,                                                       ! - Name of DX cooling coil
   Coil:Heating:DX:VariableRefrigerantFlow,                                                            ! - DX heating coil object type
   CELLS:RoomX1 VRF Indoor Unit DX Heating Coil,                                                       ! - Name of DX heating coil
   30.0000,                                                                                            ! - Zone terminal unit on parasitic electric energy use (W)
   20.0000,                                                                                            ! - Zone terminal unit off parasitic electric energy use (W)
   ,                                                                                                   ! - Rated total heating capacity sizing ratio (W/W)
   ;                                                                                                   ! - Availability manager list name

Coil:Cooling:DX:VariableRefrigerantFlow,
   CELLS:RoomX1 VRF Indoor Unit DX Cooling Coil,                                                       ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total cooling capacity (W)
   autosize,                                                                                           ! - Gross ratio sensible heat ratio
   autosize,                                                                                           ! - Rated air flow rate (m3/s)
   VRFTUCoolCapFT,                                                                                     ! - Cooling capacity ratio modifier function of temperature curve
   VRFACCoolCapFFF,                                                                                    ! - Cooling capacity modifier curve function of flow fraction
   CELLS:RoomX1 VRF Indoor Unit Return,                                                                ! - Air inlet node name
   CELLS:RoomX1 VRF Indoor Unit DX Cooling Coil Outlet,                                                ! - Air outlet node name
   ;                                                                                                   ! - Name of water storage tank for condensate collection

Coil:Heating:DX:VariableRefrigerantFlow,
   CELLS:RoomX1 VRF Indoor Unit DX Heating Coil,                                                       ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total heating capacity (W)
   autosize,                                                                                           ! - Rated air flow rate (m3/s)
   CELLS:RoomX1 VRF Indoor Unit DX Cooling Coil Outlet,                                                ! - Air inlet node name
   CELLS:RoomX1 VRF Indoor Unit DX Heating Coil Outlet,                                                ! - Air outlet node name
   VRFTUHeatCapFT,                                                                                     ! - Heating capacity ratio modifier function of temperature curve
   VRFACCoolCapFFF;                                                                                    ! - Heating capacity modifier curve function of flow fraction

Fan:ConstantVolume,
   CELLS:RoomX1 VRF Indoor Unit Supply Fan,                                                            ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   0.700000,                                                                                           ! - Fan efficiency
   100.00,                                                                                             ! - Pressure rise (Pa)
   autosize,                                                                                           ! - Max flow rate (m3/s)
   0.900000,                                                                                           ! - Motor efficiency
   1.00,                                                                                               ! - Motor in air stream fraction
   CELLS:RoomX1 VRF Indoor Unit DX Heating Coil Outlet,                                                ! - Air inlet node name
   CELLS:RoomX1 VRF Indoor Unit Supply Outlet,                                                         ! - Air outlet node name
   General;                                                                                            ! - End Use Sub-Category

ZoneHVAC:AirDistributionUnit,
   CELLS:RoomX1 Single Duct CAV No Reheat ADU,                                                         ! - Air distribution unit name
   CELLS:RoomX1 Single Duct CAV No Reheat Supply Outlet,                                               ! - Air distribution unit outlet node name
   AirTerminal:SingleDuct:ConstantVolume:NoReheat,                                                     ! - Air terminal object type
   CELLS:RoomX1 Single Duct CAV No Reheat,                                                             ! - Air terminal name
   0.0,                                                                                                ! - Upstream nominal leakage fraction
   0.0;                                                                                                ! - Downstream nominal leakage fraction

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
   CELLS:RoomX1 Single Duct CAV No Reheat,                                                             ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   Air Loop Zone Splitter Outlet Node 1,                                                               ! - Air inlet node name
   CELLS:RoomX1 Single Duct CAV No Reheat Supply Outlet,                                               ! - Air outlet node name
   autosize,                                                                                           ! - Maximum air flow rate (m3/s)
   ,                                                                                                   ! - Design specification outdoor air object name
   ;                                                                                                   ! - Per person ventilation rate mode

ZoneControl:Thermostat,
   CELLS:Entrance Thermostat,                                                                          ! - Name
   CELLS:Entrance,                                                                                     ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   CELLS:Entrance Dual SP;                                                                             ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   CELLS:Entrance Dual SP,                                                                             ! - Name
   CELLS:Entrance Heating Setpoint Schedule,                                                           ! - Heating setpoint temperature schedule name
   CELLS:Entrance Cooling Setpoint Schedule;                                                           ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   CELLS:Entrance,                                                                                     ! - Zone group name
   SupplyAirTemperature,                                                                               ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   5.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   SupplyAirTemperature,                                                                               ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   15.00,                                                                                              ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   CELLS:Entrance Design Specification Outdoor Air Object,                                             ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   CELLS:Entrance Design Specification Zone Air Distribution Object,                                   ! - Design specification zone air distribution object name
   Yes,                                                                                                ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   CELLS:Entrance Design Specification Outdoor Air Object,                                             ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.010000,                                                                                           ! - Outside air flow per person (m3/s)
   0.000000,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.038662,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   CELLS:Entrance Design Specification Zone Air Distribution Object,                                   ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

NodeList,
   CELLS:Entrance Air Inlet Node List,                                                                 ! - Name of zone air inlet node list
   CELLS:Entrance VRF Indoor Unit Supply Outlet,                                                       ! - Name of zone air inlet node
   CELLS:Entrance Single Duct CAV No Reheat Supply Outlet;                                             ! - Name of zone air inlet node

NodeList,
   CELLS:Entrance Air Exhaust Node List,                                                               ! - Name of zone air exhaust node list
   CELLS:Entrance VRF Indoor Unit Return;                                                              ! - Name of zone air exhaust node

ZoneHVAC:EquipmentConnections,
   CELLS:Entrance,                                                                                     ! - Zone Name
   CELLS:Entrance Equipment,                                                                           ! - Zone Conditioning Equipment List Name
   CELLS:Entrance Air Inlet Node List,                                                                 ! - Zone Air Inlet Node or Nodelist Name
   CELLS:Entrance Air Exhaust Node List,                                                               ! - Zone Air Exhaust Node or Nodelist Name
   CELLS:Entrance Zone Air Node,                                                                       ! - Zone Air Node Name
   Air Loop Zone Mixer Inlet Node 2;                                                                   ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   CELLS:Entrance Equipment,                                                                           ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,                                                      ! - CELLS:Entrance Equipment,
   CELLS:Entrance VRF Indoor Unit,                                                                     ! - Zone equipment 1 name
   2,                                                                                                  ! - Zone equipment 1 cooling sequence
   2,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule,                                                                          ! - Zone equipment 1 sequential heating fraction schedule
   ZoneHVAC:AirDistributionUnit,                                                                       ! - Zone equipment 1 sequential heating fraction schedule
   CELLS:Entrance Single Duct CAV No Reheat ADU,                                                       ! - Zone equipment 2 name
   1,                                                                                                  ! - Zone equipment 2 cooling sequence
   1,                                                                                                  ! - Zone equipment 2 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 2 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 2 sequential heating fraction schedule

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
   CELLS:Entrance VRF Indoor Unit,                                                                     ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   CELLS:Entrance VRF Indoor Unit Return,                                                              ! - Air inlet node to heat pump; also a zone exhaust node
   CELLS:Entrance VRF Indoor Unit Supply Outlet,                                                       ! - Air outlet node to heat pump; also a zone inlet node
   autosize,                                                                                           ! - Supply air flow rate during cooling operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate when no cooling is needed (m3/s)
   autosize,                                                                                           ! - Supply air flow rate during heating operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate when no heating is needed (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during cooling operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during heating operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate when no heating or cooling is needed (m3/s)
   On 24/7,                                                                                            ! - Supply air fan operating mode schedule
   DrawThrough,                                                                                        ! - Fan placement
   Fan:ConstantVolume,                                                                                 ! - Type of supply fan
   CELLS:Entrance VRF Indoor Unit Supply Fan,                                                          ! - Name of supply fan
   ,                                                                                                   ! - Outdoor air mixer object type
   ,                                                                                                   ! - Outdoor air mixer name
   Coil:Cooling:DX:VariableRefrigerantFlow,                                                            ! - DX cooling coil object type
   CELLS:Entrance VRF Indoor Unit DX Cooling Coil,                                                     ! - Name of DX cooling coil
   Coil:Heating:DX:VariableRefrigerantFlow,                                                            ! - DX heating coil object type
   CELLS:Entrance VRF Indoor Unit DX Heating Coil,                                                     ! - Name of DX heating coil
   30.0000,                                                                                            ! - Zone terminal unit on parasitic electric energy use (W)
   20.0000,                                                                                            ! - Zone terminal unit off parasitic electric energy use (W)
   ,                                                                                                   ! - Rated total heating capacity sizing ratio (W/W)
   ;                                                                                                   ! - Availability manager list name

Coil:Cooling:DX:VariableRefrigerantFlow,
   CELLS:Entrance VRF Indoor Unit DX Cooling Coil,                                                     ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total cooling capacity (W)
   autosize,                                                                                           ! - Gross ratio sensible heat ratio
   autosize,                                                                                           ! - Rated air flow rate (m3/s)
   VRFTUCoolCapFT,                                                                                     ! - Cooling capacity ratio modifier function of temperature curve
   VRFACCoolCapFFF,                                                                                    ! - Cooling capacity modifier curve function of flow fraction
   CELLS:Entrance VRF Indoor Unit Return,                                                              ! - Air inlet node name
   CELLS:Entrance VRF Indoor Unit DX Cooling Coil Outlet,                                              ! - Air outlet node name
   ;                                                                                                   ! - Name of water storage tank for condensate collection

Coil:Heating:DX:VariableRefrigerantFlow,
   CELLS:Entrance VRF Indoor Unit DX Heating Coil,                                                     ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total heating capacity (W)
   autosize,                                                                                           ! - Rated air flow rate (m3/s)
   CELLS:Entrance VRF Indoor Unit DX Cooling Coil Outlet,                                              ! - Air inlet node name
   CELLS:Entrance VRF Indoor Unit DX Heating Coil Outlet,                                              ! - Air outlet node name
   VRFTUHeatCapFT,                                                                                     ! - Heating capacity ratio modifier function of temperature curve
   VRFACCoolCapFFF;                                                                                    ! - Heating capacity modifier curve function of flow fraction

Fan:ConstantVolume,
   CELLS:Entrance VRF Indoor Unit Supply Fan,                                                          ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   0.700000,                                                                                           ! - Fan efficiency
   100.00,                                                                                             ! - Pressure rise (Pa)
   autosize,                                                                                           ! - Max flow rate (m3/s)
   0.900000,                                                                                           ! - Motor efficiency
   1.00,                                                                                               ! - Motor in air stream fraction
   CELLS:Entrance VRF Indoor Unit DX Heating Coil Outlet,                                              ! - Air inlet node name
   CELLS:Entrance VRF Indoor Unit Supply Outlet,                                                       ! - Air outlet node name
   General;                                                                                            ! - End Use Sub-Category

ZoneHVAC:AirDistributionUnit,
   CELLS:Entrance Single Duct CAV No Reheat ADU,                                                       ! - Air distribution unit name
   CELLS:Entrance Single Duct CAV No Reheat Supply Outlet,                                             ! - Air distribution unit outlet node name
   AirTerminal:SingleDuct:ConstantVolume:NoReheat,                                                     ! - Air terminal object type
   CELLS:Entrance Single Duct CAV No Reheat,                                                           ! - Air terminal name
   0.0,                                                                                                ! - Upstream nominal leakage fraction
   0.0;                                                                                                ! - Downstream nominal leakage fraction

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
   CELLS:Entrance Single Duct CAV No Reheat,                                                           ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   Air Loop Zone Splitter Outlet Node 2,                                                               ! - Air inlet node name
   CELLS:Entrance Single Duct CAV No Reheat Supply Outlet,                                             ! - Air outlet node name
   autosize,                                                                                           ! - Maximum air flow rate (m3/s)
   ,                                                                                                   ! - Design specification outdoor air object name
   ;                                                                                                   ! - Per person ventilation rate mode

ZoneControl:Thermostat,
   CELLS:RoomX2 Thermostat,                                                                            ! - Name
   CELLS:RoomX2,                                                                                       ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   CELLS:RoomX2 Dual SP;                                                                               ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   CELLS:RoomX2 Dual SP,                                                                               ! - Name
   CELLS:RoomX2 Heating Setpoint Schedule,                                                             ! - Heating setpoint temperature schedule name
   CELLS:RoomX2 Cooling Setpoint Schedule;                                                             ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   CELLS:RoomX2,                                                                                       ! - Zone group name
   SupplyAirTemperature,                                                                               ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   5.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   SupplyAirTemperature,                                                                               ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   15.00,                                                                                              ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   CELLS:RoomX2 Design Specification Outdoor Air Object,                                               ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   CELLS:RoomX2 Design Specification Zone Air Distribution Object,                                     ! - Design specification zone air distribution object name
   Yes,                                                                                                ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   CELLS:RoomX2 Design Specification Outdoor Air Object,                                               ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.010000,                                                                                           ! - Outside air flow per person (m3/s)
   0.000722,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.051598,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   CELLS:RoomX2 Design Specification Zone Air Distribution Object,                                     ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

NodeList,
   CELLS:RoomX2 Air Inlet Node List,                                                                   ! - Name of zone air inlet node list
   CELLS:RoomX2 VRF Indoor Unit Supply Outlet,                                                         ! - Name of zone air inlet node
   CELLS:RoomX2 Single Duct CAV No Reheat Supply Outlet;                                               ! - Name of zone air inlet node

NodeList,
   CELLS:RoomX2 Air Exhaust Node List,                                                                 ! - Name of zone air exhaust node list
   CELLS:RoomX2 VRF Indoor Unit Return;                                                                ! - Name of zone air exhaust node

ZoneHVAC:EquipmentConnections,
   CELLS:RoomX2,                                                                                       ! - Zone Name
   CELLS:RoomX2 Equipment,                                                                             ! - Zone Conditioning Equipment List Name
   CELLS:RoomX2 Air Inlet Node List,                                                                   ! - Zone Air Inlet Node or Nodelist Name
   CELLS:RoomX2 Air Exhaust Node List,                                                                 ! - Zone Air Exhaust Node or Nodelist Name
   CELLS:RoomX2 Zone Air Node,                                                                         ! - Zone Air Node Name
   Air Loop Zone Mixer Inlet Node 3;                                                                   ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   CELLS:RoomX2 Equipment,                                                                             ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,                                                      ! - CELLS:RoomX2 Equipment,
   CELLS:RoomX2 VRF Indoor Unit,                                                                       ! - Zone equipment 1 name
   2,                                                                                                  ! - Zone equipment 1 cooling sequence
   2,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule,                                                                          ! - Zone equipment 1 sequential heating fraction schedule
   ZoneHVAC:AirDistributionUnit,                                                                       ! - Zone equipment 1 sequential heating fraction schedule
   CELLS:RoomX2 Single Duct CAV No Reheat ADU,                                                         ! - Zone equipment 2 name
   1,                                                                                                  ! - Zone equipment 2 cooling sequence
   1,                                                                                                  ! - Zone equipment 2 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 2 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 2 sequential heating fraction schedule

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
   CELLS:RoomX2 VRF Indoor Unit,                                                                       ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   CELLS:RoomX2 VRF Indoor Unit Return,                                                                ! - Air inlet node to heat pump; also a zone exhaust node
   CELLS:RoomX2 VRF Indoor Unit Supply Outlet,                                                         ! - Air outlet node to heat pump; also a zone inlet node
   autosize,                                                                                           ! - Supply air flow rate during cooling operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate when no cooling is needed (m3/s)
   autosize,                                                                                           ! - Supply air flow rate during heating operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate when no heating is needed (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during cooling operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during heating operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate when no heating or cooling is needed (m3/s)
   On 24/7,                                                                                            ! - Supply air fan operating mode schedule
   DrawThrough,                                                                                        ! - Fan placement
   Fan:ConstantVolume,                                                                                 ! - Type of supply fan
   CELLS:RoomX2 VRF Indoor Unit Supply Fan,                                                            ! - Name of supply fan
   ,                                                                                                   ! - Outdoor air mixer object type
   ,                                                                                                   ! - Outdoor air mixer name
   Coil:Cooling:DX:VariableRefrigerantFlow,                                                            ! - DX cooling coil object type
   CELLS:RoomX2 VRF Indoor Unit DX Cooling Coil,                                                       ! - Name of DX cooling coil
   Coil:Heating:DX:VariableRefrigerantFlow,                                                            ! - DX heating coil object type
   CELLS:RoomX2 VRF Indoor Unit DX Heating Coil,                                                       ! - Name of DX heating coil
   30.0000,                                                                                            ! - Zone terminal unit on parasitic electric energy use (W)
   20.0000,                                                                                            ! - Zone terminal unit off parasitic electric energy use (W)
   ,                                                                                                   ! - Rated total heating capacity sizing ratio (W/W)
   ;                                                                                                   ! - Availability manager list name

Coil:Cooling:DX:VariableRefrigerantFlow,
   CELLS:RoomX2 VRF Indoor Unit DX Cooling Coil,                                                       ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total cooling capacity (W)
   autosize,                                                                                           ! - Gross ratio sensible heat ratio
   autosize,                                                                                           ! - Rated air flow rate (m3/s)
   VRFTUCoolCapFT,                                                                                     ! - Cooling capacity ratio modifier function of temperature curve
   VRFACCoolCapFFF,                                                                                    ! - Cooling capacity modifier curve function of flow fraction
   CELLS:RoomX2 VRF Indoor Unit Return,                                                                ! - Air inlet node name
   CELLS:RoomX2 VRF Indoor Unit DX Cooling Coil Outlet,                                                ! - Air outlet node name
   ;                                                                                                   ! - Name of water storage tank for condensate collection

Coil:Heating:DX:VariableRefrigerantFlow,
   CELLS:RoomX2 VRF Indoor Unit DX Heating Coil,                                                       ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total heating capacity (W)
   autosize,                                                                                           ! - Rated air flow rate (m3/s)
   CELLS:RoomX2 VRF Indoor Unit DX Cooling Coil Outlet,                                                ! - Air inlet node name
   CELLS:RoomX2 VRF Indoor Unit DX Heating Coil Outlet,                                                ! - Air outlet node name
   VRFTUHeatCapFT,                                                                                     ! - Heating capacity ratio modifier function of temperature curve
   VRFACCoolCapFFF;                                                                                    ! - Heating capacity modifier curve function of flow fraction

Fan:ConstantVolume,
   CELLS:RoomX2 VRF Indoor Unit Supply Fan,                                                            ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   0.700000,                                                                                           ! - Fan efficiency
   100.00,                                                                                             ! - Pressure rise (Pa)
   autosize,                                                                                           ! - Max flow rate (m3/s)
   0.900000,                                                                                           ! - Motor efficiency
   1.00,                                                                                               ! - Motor in air stream fraction
   CELLS:RoomX2 VRF Indoor Unit DX Heating Coil Outlet,                                                ! - Air inlet node name
   CELLS:RoomX2 VRF Indoor Unit Supply Outlet,                                                         ! - Air outlet node name
   General;                                                                                            ! - End Use Sub-Category

ZoneHVAC:AirDistributionUnit,
   CELLS:RoomX2 Single Duct CAV No Reheat ADU,                                                         ! - Air distribution unit name
   CELLS:RoomX2 Single Duct CAV No Reheat Supply Outlet,                                               ! - Air distribution unit outlet node name
   AirTerminal:SingleDuct:ConstantVolume:NoReheat,                                                     ! - Air terminal object type
   CELLS:RoomX2 Single Duct CAV No Reheat,                                                             ! - Air terminal name
   0.0,                                                                                                ! - Upstream nominal leakage fraction
   0.0;                                                                                                ! - Downstream nominal leakage fraction

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
   CELLS:RoomX2 Single Duct CAV No Reheat,                                                             ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   Air Loop Zone Splitter Outlet Node 3,                                                               ! - Air inlet node name
   CELLS:RoomX2 Single Duct CAV No Reheat Supply Outlet,                                               ! - Air outlet node name
   autosize,                                                                                           ! - Maximum air flow rate (m3/s)
   ,                                                                                                   ! - Design specification outdoor air object name
   ;                                                                                                   ! - Per person ventilation rate mode

AvailabilityManagerAssignmentList,
   Air Loop AvailabilityManager List,                                                                  ! - Availability manager list name
   AvailabilityManager:Scheduled,                                                                      ! - Air loop availability manager type
   Air Loop Availability;                                                                              ! - Air loop availability manager name

AvailabilityManager:Scheduled,
   Air Loop Availability,                                                                              ! - Air loop availability manager name
   On 24/7;                                                                                            ! - Air loop availability manager schedule

SetpointManager:Scheduled,
   Air Loop Setpoint Manager,                                                                          ! - Component name
   Temperature,                                                                                        ! - Control variable
   Preheat coil setpoint temperature: Always 5.00,                                                     ! - Setpoint schedule
   Air Loop Setpoint Manager Node List;                                                                ! - Setpoint node list

NodeList,
   Air Loop Setpoint Manager Node List,                                                                ! - Setpoint node list
   Air Loop AHU Outdoor air systemHeating Coil Air Outlet Node;                                        ! - Setpoint node  1

! End detailed HVAC data definition
