! File generated by DesignBuilder - 7.0.2.006 27/03/2024 - 18:39:25
! Source file: C:\Users\maj\Downloads\CELLS_v2_avec_Context.dsb

! Geometry convention template : Simple
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 2-Outer
! Zone floor area calculation method : 2-Outer
! Window to wall ratio method : 1-Inner

Version, 9.4.0.002;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   Fribourg (01-01:31-12),                        !- Location
   1,1, 2002,                                     !- Start Month , Day
   12,31, 2002,                                   !- End Month , Day
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in October;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\-_FRIBOURG_MN7.epw

Site:Location,Fribourg (01-01:31-12)  (01-01:31-12),  !- Location Name
   46.25,                                         !- Latitude
   6.13,                                          !- Longitude
   1,                                             !- Time Zone
   416;                                           !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   7.2,                                           !- January FCfactorMethod ground temperature {C}
   5.4,                                           !- Februry FCfactorMethod ground temperature {C}
   4.7,                                           !- March FCfactorMethod ground temperature {C}
   5.4,                                           !- April FCfactorMethod ground temperature {C}
   7.2,                                           !- May FCfactorMethod ground temperature {C}
   9.7,                                           !- June FCfactorMethod ground temperature {C}
   12.2,                                          !- July FCfactorMethod ground temperature {C}
   14.0,                                          !- August FCfactorMethod ground temperature {C}
   14.7,                                          !- September FCfactorMethod ground temperature {C}
   14.0,                                          !- October FCfactorMethod ground temperature {C}
   12.2,                                          !- November FCfactorMethod ground temperature {C}
   9.7;                                           !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in Fribourg (01-01:31-12) Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   30.8,                                          !- Maximum Dry-Bulb Temperature {C}
   11.3,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   19.3,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   96426.3,                                       !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in Fribourg (01-01:31-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   -6.2,                                          !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   -6.2,                                          !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   96426.3,                                       !- Barometric Pressure {N/M**2}
   11.2,                                          !- Wind Speed {M/Sec}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 2;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0100000 ,                           ! Thermal Absorptance
0.0100000 ,                           ! Solar Absorptance
0.0100000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Profile: Off
Schedule:Day:Interval, 11 , Any number, No, 
24:00,  0;

! Profile: SIA_IndividualOffice
Schedule:Day:List, 10003 , Any number, No, 
60,
0,
0,
0,
0,
0,
0,
0,
.2,
.6,
1,
1,
.8,
.45,
.65,
1,
.8,
.6,
.2,
0,
0,
0,
0,
0,
0;

! Modified profile: Off
Schedule:Day:Interval, 11_-50_12_21 , Any number, No, 
   24:00, -50;

! Modified profile: SIA_IndividualOffice
Schedule:Day:List, 10003_-50_12_21 , Any number, No, 
60,
-50,
-50,
-50,
-50,
-50,
-50,
-50,
12,
21,
21,
21,
21,
12,
21,
21,
21,
21,
12,
-50,
-50,
-50,
-50,
-50,
-50;

! Modified profile: Off
Schedule:Day:Interval, 11_0_1_1 , Any number, No, 
   24:00, 0;

! Modified profile: SIA_IndividualOffice
Schedule:Day:List, 10003_0_1_1 , Any number, No, 
60,
0,
0,
0,
0,
0,
0,
0,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
0,
0,
0,
0,
0,
0;

! Modified profile: Off
Schedule:Day:Interval, 11_100_28_26 , Any number, No, 
   24:00, 100;

! Modified profile: SIA_IndividualOffice
Schedule:Day:List, 10003_100_28_26 , Any number, No, 
60,
100,
100,
100,
100,
100,
100,
100,
28,
26,
26,
26,
26,
28,
26,
26,
26,
26,
28,
100,
100,
100,
100,
100,
100;

! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


! Schedule: SIA_IndividualOffice_Occ
Schedule:Week:Daily, SIA_IndividualOffice_Occ_Jan,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10003,                                         !- Monday
   10003,                                         !- Tuesday
   10003,                                         !- Wednesday
   10003,                                         !- Thursday
   10003,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10003,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10003,                                         !- CustomDay1
   10003;                                         !- CustomDay2

Schedule:Week:Daily, SIA_IndividualOffice_Occ_Feb,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10003,                                         !- Monday
   10003,                                         !- Tuesday
   10003,                                         !- Wednesday
   10003,                                         !- Thursday
   10003,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10003,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10003,                                         !- CustomDay1
   10003;                                         !- CustomDay2

Schedule:Week:Daily, SIA_IndividualOffice_Occ_Mar,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10003,                                         !- Monday
   10003,                                         !- Tuesday
   10003,                                         !- Wednesday
   10003,                                         !- Thursday
   10003,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10003,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10003,                                         !- CustomDay1
   10003;                                         !- CustomDay2

Schedule:Week:Daily, SIA_IndividualOffice_Occ_Apr,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10003,                                         !- Monday
   10003,                                         !- Tuesday
   10003,                                         !- Wednesday
   10003,                                         !- Thursday
   10003,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10003,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10003,                                         !- CustomDay1
   10003;                                         !- CustomDay2

Schedule:Week:Daily, SIA_IndividualOffice_Occ_May,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10003,                                         !- Monday
   10003,                                         !- Tuesday
   10003,                                         !- Wednesday
   10003,                                         !- Thursday
   10003,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10003,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10003,                                         !- CustomDay1
   10003;                                         !- CustomDay2

Schedule:Week:Daily, SIA_IndividualOffice_Occ_Jun,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10003,                                         !- Monday
   10003,                                         !- Tuesday
   10003,                                         !- Wednesday
   10003,                                         !- Thursday
   10003,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10003,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10003,                                         !- CustomDay1
   10003;                                         !- CustomDay2

Schedule:Week:Daily, SIA_IndividualOffice_Occ_Jul,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10003,                                         !- Monday
   10003,                                         !- Tuesday
   10003,                                         !- Wednesday
   10003,                                         !- Thursday
   10003,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10003,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10003,                                         !- CustomDay1
   10003;                                         !- CustomDay2

Schedule:Week:Daily, SIA_IndividualOffice_Occ_Aug,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10003,                                         !- Monday
   10003,                                         !- Tuesday
   10003,                                         !- Wednesday
   10003,                                         !- Thursday
   10003,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10003,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10003,                                         !- CustomDay1
   10003;                                         !- CustomDay2

Schedule:Week:Daily, SIA_IndividualOffice_Occ_Sep,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10003,                                         !- Monday
   10003,                                         !- Tuesday
   10003,                                         !- Wednesday
   10003,                                         !- Thursday
   10003,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10003,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10003,                                         !- CustomDay1
   10003;                                         !- CustomDay2

Schedule:Week:Daily, SIA_IndividualOffice_Occ_Oct,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10003,                                         !- Monday
   10003,                                         !- Tuesday
   10003,                                         !- Wednesday
   10003,                                         !- Thursday
   10003,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10003,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10003,                                         !- CustomDay1
   10003;                                         !- CustomDay2

Schedule:Week:Daily, SIA_IndividualOffice_Occ_Nov,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10003,                                         !- Monday
   10003,                                         !- Tuesday
   10003,                                         !- Wednesday
   10003,                                         !- Thursday
   10003,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10003,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10003,                                         !- CustomDay1
   10003;                                         !- CustomDay2

Schedule:Week:Daily, SIA_IndividualOffice_Occ_Dec,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10003,                                         !- Monday
   10003,                                         !- Tuesday
   10003,                                         !- Wednesday
   10003,                                         !- Thursday
   10003,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10003,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10003,                                         !- CustomDay1
   10003;                                         !- CustomDay2


! Schedule: SLL_Office_Circulation_Equip
Schedule:Compact,
SLL_Office_Circulation_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.05394,
Until: 20:00, 1,
Until: 24:00, 0.05394,
For: Weekends,
Until: 24:00, 0.05394,
For: Holidays,
Until: 24:00, 0.05394,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: SLL_Office_Circulation_Light
Schedule:Compact,
SLL_Office_Circulation_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: SLL_Office_Circulation_Occ
Schedule:Compact,
SLL_Office_Circulation_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: SIA_IndividualOffice_Occ
Schedule:Year, SIA_IndividualOffice_Occ, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:Daily
   SIA_IndividualOffice_Occ_Jan, 1, 1, 1, 31,     !- Schedule:Week:Daily - From date to date
   SIA_IndividualOffice_Occ_Feb, 2, 1, 2, 28,     !- Schedule:Week:Daily - From date to date
   SIA_IndividualOffice_Occ_Mar, 3, 1, 3, 31,     !- Schedule:Week:Daily - From date to date
   SIA_IndividualOffice_Occ_Apr, 4, 1, 4, 30,     !- Schedule:Week:Daily - From date to date
   SIA_IndividualOffice_Occ_May, 5, 1, 5, 31,     !- Schedule:Week:Daily - From date to date
   SIA_IndividualOffice_Occ_Jun, 6, 1, 6, 30,     !- Schedule:Week:Daily - From date to date
   SIA_IndividualOffice_Occ_Jul, 7, 1, 7, 31,     !- Schedule:Week:Daily - From date to date
   SIA_IndividualOffice_Occ_Aug, 8, 1, 8, 31,     !- Schedule:Week:Daily - From date to date
   SIA_IndividualOffice_Occ_Sep, 9, 1, 9, 30,     !- Schedule:Week:Daily - From date to date
   SIA_IndividualOffice_Occ_Oct, 10, 1, 10, 31,   !- Schedule:Week:Daily - From date to date
   SIA_IndividualOffice_Occ_Nov, 11, 1, 11, 30,   !- Schedule:Week:Daily - From date to date
   SIA_IndividualOffice_Occ_Dec, 12, 1, 12, 31;   !- Schedule:Week:Daily - From date to date



WindowMaterial:Blind,20002,                       !- Blind with medium reflectivity slats
   Horizontal,                                    !- Slat orientation
   0.025,                                         !- Slat width (m)
   0.01875,                                       !- Slat separation (m)
   0.001,                                         !- Slat thickness (m)
   45,                                            !- Slat angle (deg)
   0.9,                                           !- Slat conductivity (W/m-K)
   0,                                             !- Slat beam solar transmittance
   0.5,                                           !- Slat beam solar reflectance, front side
   0.5,                                           !- Slat beam solar reflectance, back side
   0,                                             !- Slat diffuse solar transmittance
   0.5,                                           !- Slat diffuse solar reflectance, front side
   0.5,                                           !- Slat diffuse solar reflectance, back side
   0,                                             !- Slat beam visible transmittance
   0.5,                                           !- Slat beam visible reflectance, front side
   0.5,                                           !- Slat beam visible reflectance, back side
   0,                                             !- Slat diffuse visible transmittance
   0.5,                                           !- Slat diffuse visible reflectance, front side
   0.5,                                           !- Slat diffuse visible reflectance, back side
   0,                                             !- Slat IR (thermal) hemispherical transmittance
   0.9,                                           !- Slat IR (thermal) hemispherical reflectance, front side
   0.9,                                           !- Slat IR (thermal) hemispherical reflectance, back side
   0.05,                                          !- Blind-to-glass distance
   0.5,                                           !- Blind top opening multiplier
   0.5,                                           !- Blind bottom opening multiplier
   0.5,                                           !- Blind left-side opening multiplier
   0.5,                                           !- Blind right-side opening multiplier
   0,                                             !- Minimum slat angle (deg)
   180;                                           !- Maximum slat angle (deg)
! Woods - hardwood (unspecified) Dry- thickness 0,024
Material, Woods - hardwood (unspecified) Dry_.024,
   Rough,                                         !- Roughness
   .024,                                          !- Thickness {m}
   0.17,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   1880,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Particleboard- thickness 0,06
Material, Particleboard_.06,
   Rough,                                         !- Roughness
   .06,                                           !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   600,                                           !- Density {kg/m3}
   1700,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! MW Glass Wool (standard board)- thickness 0,35
Material, MW Glass Wool (standard board)_.35,
   Rough,                                         !- Roughness
   .35,                                           !- Thickness {m}
   0.036,                                         !- Conductivity {w/m-K}
   20,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Oriented strand board (OSB)- thickness 0,025
Material, Oriented strand board (OSB)_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   0.13,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1700,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Cement/plaster/mortar - cement plaster- thickness 0,05
Material, Cement/plaster/mortar - cement plaster_.05,
   Rough,                                         !- Roughness
   .05,                                           !- Thickness {m}
   0.72,                                          !- Conductivity {w/m-K}
   1760,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Linoleum- thickness 0,003
Material, Linoleum_.003,
   Rough,                                         !- Roughness
   .003,                                          !- Thickness {m}
   0.17,                                          !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Plywood (Heavyweight)- thickness 0,03
Material, Plywood (Heavyweight)_.03,
   Rough,                                         !- Roughness
   .03,                                           !- Thickness {m}
   0.15,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   1420,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Gravel- thickness 0,016
Material, Gravel_.016,
   Rough,                                         !- Roughness
   .016,                                          !- Thickness {m}
   0.36,                                          !- Conductivity {w/m-K}
   1840,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.29,                                          !- Solar Absorptance
   0.29;                                          !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0,18
Material, XPS Extruded Polystyrene  - CO2 Blowing_.18,
   Rough,                                         !- Roughness
   .18,                                           !- Thickness {m}
   0.034,                                         !- Conductivity {w/m-K}
   35,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plasterboard- thickness 0,03
Material, Gypsum Plasterboard_.03,
   Rough,                                         !- Roughness
   .03,                                           !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! EPS Expanded Polystyrene (Standard)- thickness 0,04
Material, EPS Expanded Polystyrene (Standard)_.04,
   Rough,                                         !- Roughness
   .04,                                           !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   15,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Painted Oak- thickness 0,024
Material, Painted Oak_.024,
   Rough,                                         !- Roughness
   .024,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   2390,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! EPS Expanded Polystyrene (Standard)- thickness 0,18
Material, EPS Expanded Polystyrene (Standard)_.18,
   Rough,                                         !- Roughness
   .18,                                           !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   15,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Plywood (Heavyweight)- thickness 0,14
Material, Plywood (Heavyweight)_.14,
   Rough,                                         !- Roughness
   .14,                                           !- Thickness {m}
   0.15,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   1420,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Painted Oak- thickness 0,035
Material, Painted Oak_.035,
   Rough,                                         !- Roughness
   .035,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   2390,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance


! CELLS_Extarnal_Floor
Construction, CELLS_Extarnal_Floor,
   Woods - hardwood (unspecified) Dry_.024,       !- .024m
   Particleboard_.06,                             !- .06m
   MW Glass Wool (standard board)_.35,            !- .35m
   Oriented strand board (OSB)_.025,              !- .025m
   Cement/plaster/mortar - cement plaster_.05,    !- .05m
   Linoleum_.003,                                 !- .003m
   Plywood (Heavyweight)_.03;                     !- .03m

! <Previous reversed>
Construction, CELLS_Extarnal_Floor_Rev,
   Plywood (Heavyweight)_.03,                     !- .03m
   Linoleum_.003,                                 !- .003m
   Cement/plaster/mortar - cement plaster_.05,    !- .05m
   Oriented strand board (OSB)_.025,              !- .025m
   MW Glass Wool (standard board)_.35,            !- .35m
   Particleboard_.06,                             !- .06m
   Woods - hardwood (unspecified) Dry_.024;       !- .024m

! CELLS_Roof
Construction, CELLS_Roof,
   Gravel_.016,                                   !- .016m
   XPS Extruded Polystyrene  - CO2 Blowing_.18,   !- .18m
   Oriented strand board (OSB)_.025;              !- .025m

! <Previous reversed>
Construction, CELLS_Roof_Rev,
   Oriented strand board (OSB)_.025,              !- .025m
   XPS Extruded Polystyrene  - CO2 Blowing_.18,   !- .18m
   Gravel_.016;                                   !- .016m

! SLL_Partition_703_Gypsum
Construction, SLL_Partition_703_Gypsum,
   Gypsum Plasterboard_.03,                       !- .03m
   EPS Expanded Polystyrene (Standard)_.04,       !- .04m
   Gypsum Plasterboard_.03;                       !- .03m

! <Previous reversed>
Construction, SLL_Partition_703_Gypsum_Rev,
   Gypsum Plasterboard_.03,                       !- .03m
   EPS Expanded Polystyrene (Standard)_.04,       !- .04m
   Gypsum Plasterboard_.03;                       !- .03m

! Special material to represent an R-value for the next construction
Material:NoMass, 7_RVAL_2,                        !- Material name - Air gap 50mm (downwards)
   Rough,                                         !- Roughness
   .21,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! CELLS_External_Wall_Room2
Construction, CELLS_External_Wall_Room2,
   Painted Oak_.024,                              !- .024m
   7_RVAL_2,                                      !- R-value
   EPS Expanded Polystyrene (Standard)_.18,       !- .18m
   Plywood (Heavyweight)_.14;                     !- .14m

! Special material to represent an R-value for the next construction
Material:NoMass, 8_RVAL_3,                        !- Material name - Air gap 50mm (downwards)
   Rough,                                         !- Roughness
   .21,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, CELLS_External_Wall_Room2_Rev,
   Plywood (Heavyweight)_.14,                     !- .14m
   EPS Expanded Polystyrene (Standard)_.18,       !- .18m
   8_RVAL_3,                                      !- R-value
   Painted Oak_.024;                              !- .024m

! Wooden door
Construction, Wooden door,
   Painted Oak_.035;                              !- .035m

! <Previous reversed>
Construction, Wooden door_Rev,
   Painted Oak_.035;                              !- .035m



! SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6
WindowMaterial:SimpleGlazingSystem,               !- Simple glazing material used to define an entire glazing system
   Simple SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,  !- Name
   .6,                                            !- U-value W/m2/K
   .5,                                            !- Solar Heat Gain Coefficient
   .75;                                           !- Visible Transmittance

Construction,SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,  !- SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - Material layer names follow:
   Simple SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001;  !- Name of the simple glazing system material

Construction,SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 2001,  !- SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - Material layer names follow:
   20002,                                         !- Blind with medium reflectivity slats
   Simple SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001;  !- Name of the simple glazing system material


WindowShadingControl,11001,                       !- Name of shading control
   CELLS:RoomX1,                                  !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorBlind,                                 !- Shading type
   SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 2001,  !- Name of glazed construction with shading
   OnIfHighSolarOnWindow,                         !- Shading control type
   SIA_IndividualOffice_Occ,                      !- Schedule name
   120,                                           !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   CELLS:RoomX1_Wall_3_0_0_0_0_1_Win,             !- Fenestration Surface 1 Name
   CELLS:RoomX1_Wall_3_0_0_1_0_0_Win,             !- Fenestration Surface 2 Name
   CELLS:RoomX1_Wall_5_0_0_0_0_1_Win,             !- Fenestration Surface 3 Name
   CELLS:RoomX1_Wall_5_0_0_1_0_0_Win;             !- Fenestration Surface 4 Name


WindowShadingControl,21001,                       !- Name of shading control
   CELLS:RoomX2,                                  !- Zone Name
   ,                                              !- Shading Control Sequence Number
   ExteriorBlind,                                 !- Shading type
   SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 2001,  !- Name of glazed construction with shading
   OnIfHighSolarOnWindow,                         !- Shading control type
   SIA_IndividualOffice_Occ,                      !- Schedule name
   120,                                           !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   CELLS:RoomX2_Wall_3_0_0_0_0_1_Win,             !- Fenestration Surface 1 Name
   CELLS:RoomX2_Wall_3_0_0_1_0_0_Win,             !- Fenestration Surface 2 Name
   CELLS:RoomX2_Wall_5_0_0_0_0_1_Win,             !- Fenestration Surface 3 Name
   CELLS:RoomX2_Wall_5_0_0_1_0_0_Win;             !- Fenestration Surface 4 Name

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Building,                               !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! CELLS - Room_1
Zone, CELLS:RoomX1,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    58.8243,                                      !- Zone volume
    18.9756,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People CELLS:RoomX1,                   !- Name
      CELLS:RoomX1,                               !- Zone Name
      SIA_IndividualOffice_Occ,                   !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .0714,                                     !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15941,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      Yes,                                        !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15941,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15941,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  105.3;                       !- Constant value

   Schedule:Compact, Clothing Schedule 15941,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, CELLS:RoomX1 General lighting,         !- Name
      CELLS:RoomX1,                               !- Zone Name
      SIA_IndividualOffice_Occ,                   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      9.1,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      General;                                    !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, CELLS:RoomX1 Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      CELLS:RoomX1,                               !- Zone Name
      SIA_IndividualOffice_Occ,                   !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, CELLS:RoomX1,            !- Name
      CELLS:RoomX1,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      .1,                                         !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      .1,                                         !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      CELLS:RoomX1 Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      CELLS:RoomX1 Ref Point 1,                   !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      500;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, CELLS:RoomX1 Ref Point 1,  !- Name
      CELLS:RoomX1,                               !- Zone Name
      1.513,                                      !- X-Coordinate of Reference Point {m}
      -53.528,                                    !- Y-coordinate of Reference Point {m}
      2.2;                                        !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, CELLS:RoomX1 Infiltration,  !- Name
      CELLS:RoomX1,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004902,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, CELLS:RoomX1 Nat Vent,  !- Name
      CELLS:RoomX1,                               !- Zone Name
      SIA_IndividualOffice_Occ,                   !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .0817,                                      !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! CELLS, Room_1, External floor - 18,976 m2, Surface Area: 18,976m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:RoomX1_ExtFloor_0_0_0,                !- Surface name
      Floor, CELLS_Extarnal_Floor,                !- Class and Construction Name
      CELLS:RoomX1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.7946322101,-56.1204509093, 1.4,          !- Vertex 1
       .8335667874,-56.913865998, 1.4,            !- Vertex 2
      -.7685231018,-50.9347851333, 1.4,           !- Vertex 3
       2.1925423209,-50.1413700445, 1.4;          !- Vertex 4

   ! CELLS, Room_1, Roof - 18,976 m2, Surface Area: 18,976m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:RoomX1_Roof_1_0_0,                    !- Surface name
      Roof, CELLS_Roof,                           !- Class and Construction Name
      CELLS:RoomX1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .8335667874,-56.913865998, 4.5,            !- Vertex 1
       3.7946322101,-56.1204509093, 4.5,          !- Vertex 2
       2.1925423209,-50.1413700445, 4.5,          !- Vertex 3
      -.7685231018,-50.9347851333, 4.5;           !- Vertex 4

   ! CELLS, Room_1, Partition - 19,189 m2 (CELLS, Entrance), Surface Area: 19.189
   BuildingSurface:Detailed,                      !- Surface
      CELLS:RoomX1_Partition_2_0_0,               !- Surface name
      Wall, SLL_Partition_703_Gypsum,             !- Class and Construction Name
      CELLS:RoomX1,                               !- Zone Name
      Surface, CELLS:Entrance_Partition_4_0_10000,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.7946322097,-56.1204509079, 1.4,          !- Vertex 1
       2.1925423205,-50.1413700432, 1.4,          !- Vertex 2
       2.1925423205,-50.1413700432, 4.5,          !- Vertex 3
       3.7946322097,-56.1204509079, 4.5;          !- Vertex 4

   ! CELLS, Room_1, Partition - 19,189 m2 (CELLS, Entrance), Surface Area: 19.189 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CELLS:Entrance_Partition_4_0_10000,         !- Surface name
      Wall, SLL_Partition_703_Gypsum_Rev,         !- Class and Construction Name
      CELLS:Entrance,                             !- Zone Name
      Surface, CELLS:RoomX1_Partition_2_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.1925423205,-50.1413700432, 1.4,          !- Vertex 1
       3.7946322097,-56.1204509079, 1.4,          !- Vertex 2
       3.7946322097,-56.1204509079, 4.5,          !- Vertex 3
       2.1925423205,-50.1413700432, 4.5;          !- Vertex 4

   ! CELLS, Room_1, Wall - 9,503 m2 - 345,0�, Surface Area: 9,503m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:RoomX1_Wall_3_0_0,                    !- Surface name
      Wall, CELLS_External_Wall_Room2,            !- Class and Construction Name
      CELLS:RoomX1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       2.1925423209,-50.1413700445, 1.4,          !- Vertex 1
      -.7685231018,-50.9347851333, 1.4,           !- Vertex 2
      -.7685231018,-50.9347851333, 4.5,           !- Vertex 3
       2.1925423209,-50.1413700445, 4.5;          !- Vertex 4

      ! Window, 1,058m2
      FenestrationSurface:Detailed, CELLS:RoomX1_Wall_3_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,  !- Construction Name
         CELLS:RoomX1_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .1181968095,-50.6971892492, 2.402,      !- Vertex 1
         -.4671542413,-50.8540335905, 2.402,      !- Vertex 2
         -.4671542413,-50.8540335905, 4.148,      !- Vertex 3
          .1181968095,-50.6971892492, 4.148;      !- Vertex 4

      ! Window, 3,049m2
      FenestrationSurface:Detailed, CELLS:RoomX1_Wall_3_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,  !- Construction Name
         CELLS:RoomX1_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          1.8858410716,-50.2235503966, 2.402,     !- Vertex 1
          .1993345789,-50.6754484494, 2.402,      !- Vertex 2
          .1993345789,-50.6754484494, 4.148,      !- Vertex 3
          1.8858410716,-50.2235503966, 4.148;     !- Vertex 4

   ! CELLS, Room_1, Wall - 19,189 m2 - 255,0�, Surface Area: 19,189m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:RoomX1_Wall_4_0_0,                    !- Surface name
      Wall, CELLS_External_Wall_Room2,            !- Class and Construction Name
      CELLS:RoomX1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.7685231018,-50.9347851333, 1.4,           !- Vertex 1
       .8335667874,-56.913865998, 1.4,            !- Vertex 2
       .8335667874,-56.913865998, 4.5,            !- Vertex 3
      -.7685231018,-50.9347851333, 4.5;           !- Vertex 4

   ! CELLS, Room_1, Wall - 9,503 m2 - 165,0�, Surface Area: 9,503m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:RoomX1_Wall_5_0_0,                    !- Surface name
      Wall, CELLS_External_Wall_Room2,            !- Class and Construction Name
      CELLS:RoomX1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .8335667874,-56.913865998, 1.4,            !- Vertex 1
       3.7946322101,-56.1204509093, 1.4,          !- Vertex 2
       3.7946322101,-56.1204509093, 4.5,          !- Vertex 3
       .8335667874,-56.913865998, 4.5;            !- Vertex 4

      ! Window, 1,058m2
      FenestrationSurface:Detailed, CELLS:RoomX1_Wall_5_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,  !- Construction Name
         CELLS:RoomX1_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.90257991,-56.3594756027, 2.402,       !- Vertex 1
          3.4879309608,-56.2026312613, 2.402,     !- Vertex 2
          3.4879309608,-56.2026312613, 4.148,     !- Vertex 3
          2.90257991,-56.3594756027, 4.148;       !- Vertex 4

      ! Window, 3,049m2
      FenestrationSurface:Detailed, CELLS:RoomX1_Wall_5_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,  !- Construction Name
         CELLS:RoomX1_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          1.1349356479,-56.8331144552, 2.402,     !- Vertex 1
          2.8214421406,-56.3812164025, 2.402,     !- Vertex 2
          2.8214421406,-56.3812164025, 4.148,     !- Vertex 3
          1.1349356479,-56.8331144552, 4.148;     !- Vertex 4


! CELLS - Entrance
Zone, CELLS:Entrance,                             !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    46.3947,                                      !- Zone volume
    14.966,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People CELLS:Entrance,                 !- Name
      CELLS:Entrance,                             !- Zone Name
      SLL_Office_Circulation_Occ,                 !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .1,                                        !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15948,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      Yes,                                        !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15948,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15948,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 15948,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, CELLS:Entrance General lighting,       !- Name
      CELLS:Entrance,                             !- Zone Name
      SLL_Office_Circulation_Light,               !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      9.1,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      General;                                    !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, CELLS:Entrance Equipment gain, !- Name
      Electricity,                                !- Fuel Type
      CELLS:Entrance,                             !- Zone Name
      SLL_Office_Circulation_Equip,               !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      2,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, CELLS:Entrance,          !- Name
      CELLS:Entrance,                             !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      .1,                                         !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      .1,                                         !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      CELLS:Entrance Ref Point 1,                 !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      CELLS:Entrance Ref Point 1,                 !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, CELLS:Entrance Ref Point 1,  !- Name
      CELLS:Entrance,                             !- Zone Name
      4.161,                                      !- X-Coordinate of Reference Point {m}
      -52.818,                                    !- Y-coordinate of Reference Point {m}
      2.2;                                        !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, CELLS:Entrance Infiltration,  !- Name
      CELLS:Entrance,                             !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .003866,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, CELLS:Entrance Nat Vent,  !- Name
      CELLS:Entrance,                             !- Zone Name
      SLL_Office_Circulation_Occ,                 !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .064437,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! CELLS, Entrance, External floor - 14,966 m2, Surface Area: 14,966m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:Entrance_ExtFloor_0_0_0,              !- Surface name
      Floor, CELLS_Extarnal_Floor,                !- Class and Construction Name
      CELLS:Entrance,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.1300226681,-55.494684922, 1.4,           !- Vertex 1
       3.7946322101,-56.1204509093, 1.4,          !- Vertex 2
       2.1925423209,-50.1413700445, 1.4,          !- Vertex 3
       4.5279327789,-49.5156040573, 1.4;          !- Vertex 4

   ! CELLS, Entrance, Roof - 14,966 m2, Surface Area: 14,966m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:Entrance_Roof_1_0_0,                  !- Surface name
      Roof, CELLS_Roof,                           !- Class and Construction Name
      CELLS:Entrance,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.7946322101,-56.1204509093, 4.5,          !- Vertex 1
       6.1300226681,-55.494684922, 4.5,           !- Vertex 2
       4.5279327789,-49.5156040573, 4.5,          !- Vertex 3
       2.1925423209,-50.1413700445, 4.5;          !- Vertex 4

   ! CELLS, Entrance, Partition - 19,189 m2 (CELLS, Room_2), Surface Area: 19.189
   BuildingSurface:Detailed,                      !- Surface
      CELLS:Entrance_Partition_2_0_0,             !- Surface name
      Wall, SLL_Partition_703_Gypsum,             !- Class and Construction Name
      CELLS:Entrance,                             !- Zone Name
      Surface, CELLS:RoomX2_Partition_4_0_10001,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.1300226677,-55.4946849207, 1.4,          !- Vertex 1
       4.5279327786,-49.515604056, 1.4,           !- Vertex 2
       4.5279327786,-49.515604056, 4.5,           !- Vertex 3
       6.1300226677,-55.4946849207, 4.5;          !- Vertex 4

   ! CELLS, Entrance, Partition - 19,189 m2 (CELLS, Room_2), Surface Area: 19.189 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CELLS:RoomX2_Partition_4_0_10001,           !- Surface name
      Wall, SLL_Partition_703_Gypsum_Rev,         !- Class and Construction Name
      CELLS:RoomX2,                               !- Zone Name
      Surface, CELLS:Entrance_Partition_2_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.5279327786,-49.515604056, 1.4,           !- Vertex 1
       6.1300226677,-55.4946849207, 1.4,          !- Vertex 2
       6.1300226677,-55.4946849207, 4.5,          !- Vertex 3
       4.5279327786,-49.515604056, 4.5;           !- Vertex 4

   ! CELLS, Entrance, Wall - 7,495 m2 - 345,0�, Surface Area: 7,495m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:Entrance_Wall_3_0_0,                  !- Surface name
      Wall, CELLS_External_Wall_Room2,            !- Class and Construction Name
      CELLS:Entrance,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.5279327789,-49.5156040573, 1.4,          !- Vertex 1
       2.1925423209,-50.1413700445, 1.4,          !- Vertex 2
       2.1925423209,-50.1413700445, 4.5,          !- Vertex 3
       4.5279327789,-49.5156040573, 4.5;          !- Vertex 4

   ! CELLS, Entrance, Wall - 7,495 m2 - 165,0�, Surface Area: 7,495m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:Entrance_Wall_5_0_0,                  !- Surface name
      Wall, CELLS_External_Wall_Room2,            !- Class and Construction Name
      CELLS:Entrance,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.7946322101,-56.1204509093, 1.4,          !- Vertex 1
       6.1300226681,-55.494684922, 1.4,           !- Vertex 2
       6.1300226681,-55.494684922, 4.5,           !- Vertex 3
       3.7946322101,-56.1204509093, 4.5;          !- Vertex 4

      ! Door, 1,988m2
      FenestrationSurface:Detailed, CELLS:Entrance_Wall_5_0_0_0_0_0_Door,  !- Door name
         Door, Wooden door,                       !- Class and Construction Name
         CELLS:Entrance_Wall_5_0_0,               !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          4.4226991881,-55.9521608697, 1.402,     !- Vertex 1
          5.3847613111,-55.6943771008, 1.402,     !- Vertex 2
          5.3847613111,-55.6943771008, 3.398,     !- Vertex 3
          4.4226991881,-55.9521608697, 3.398;     !- Vertex 4


! CELLS - Room_2
Zone, CELLS:RoomX2,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    61.9172,                                      !- Zone volume
    19.9733,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People CELLS:RoomX2,                   !- Name
      CELLS:RoomX2,                               !- Zone Name
      SIA_IndividualOffice_Occ,                   !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .0714,                                     !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 15955,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      Yes,                                        !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 15955,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 15955,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  105.3;                       !- Constant value

   Schedule:Compact, Clothing Schedule 15955,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, CELLS:RoomX2 General lighting,         !- Name
      CELLS:RoomX2,                               !- Zone Name
      SIA_IndividualOffice_Occ,                   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      9.1,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      General;                                    !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, CELLS:RoomX2 Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      CELLS:RoomX2,                               !- Zone Name
      SIA_IndividualOffice_Occ,                   !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, CELLS:RoomX2,            !- Name
      CELLS:RoomX2,                               !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      .1,                                         !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      .1,                                         !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      CELLS:RoomX2 Ref Point 1,                   !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      CELLS:RoomX2 Ref Point 1,                   !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      500;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, CELLS:RoomX2 Ref Point 1,  !- Name
      CELLS:RoomX2,                               !- Zone Name
      6.887,                                      !- X-Coordinate of Reference Point {m}
      -52.088,                                    !- Y-coordinate of Reference Point {m}
      2.2;                                        !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, CELLS:RoomX2 Infiltration,  !- Name
      CELLS:RoomX2,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .00516,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, CELLS:RoomX2 Nat Vent,  !- Name
      CELLS:RoomX2,                               !- Zone Name
      SIA_IndividualOffice_Occ,                   !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .085996,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! CELLS, Room_2, External floor - 19,973 m2, Surface Area: 19,973m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:RoomX2_ExtFloor_0_0_0,                !- Surface name
      Floor, CELLS_Extarnal_Floor,                !- Class and Construction Name
      CELLS:RoomX2,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       9.2467807344,-54.6595521152, 1.4,          !- Vertex 1
       6.1300226681,-55.494684922, 1.4,           !- Vertex 2
       4.5279327789,-49.5156040573, 1.4,          !- Vertex 3
       7.6446908452,-48.6804712504, 1.4;          !- Vertex 4

   ! CELLS, Room_2, Roof - 19,973 m2, Surface Area: 19,973m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:RoomX2_Roof_1_0_0,                    !- Surface name
      Roof, CELLS_Roof,                           !- Class and Construction Name
      CELLS:RoomX2,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.1300226681,-55.494684922, 4.5,           !- Vertex 1
       9.2467807344,-54.6595521152, 4.5,          !- Vertex 2
       7.6446908452,-48.6804712504, 4.5,          !- Vertex 3
       4.5279327789,-49.5156040573, 4.5;          !- Vertex 4

   ! CELLS, Room_2, Wall - 19,189 m2 - 75,0�, Surface Area: 19,189m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:RoomX2_Wall_2_0_0,                    !- Surface name
      Wall, CELLS_External_Wall_Room2,            !- Class and Construction Name
      CELLS:RoomX2,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       9.2467807344,-54.6595521152, 1.4,          !- Vertex 1
       7.6446908452,-48.6804712504, 1.4,          !- Vertex 2
       7.6446908452,-48.6804712504, 4.5,          !- Vertex 3
       9.2467807344,-54.6595521152, 4.5;          !- Vertex 4

   ! CELLS, Room_2, Wall - 10,003 m2 - 345,0�, Surface Area: 10,003m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:RoomX2_Wall_3_0_0,                    !- Surface name
      Wall, CELLS_External_Wall_Room2,            !- Class and Construction Name
      CELLS:RoomX2,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       7.6446908452,-48.6804712504, 1.4,          !- Vertex 1
       4.5279327789,-49.5156040573, 1.4,          !- Vertex 2
       4.5279327789,-49.5156040573, 4.5,          !- Vertex 3
       7.6446908452,-48.6804712504, 4.5;          !- Vertex 4

      ! Window, 1,058m2
      FenestrationSurface:Detailed, CELLS:RoomX2_Wall_3_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,  !- Construction Name
         CELLS:RoomX2_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.5466999532,-49.2426262157, 2.402,     !- Vertex 1
          4.9613489025,-49.399470557, 2.402,      !- Vertex 2
          4.9613489025,-49.399470557, 4.148,      !- Vertex 3
          5.5466999532,-49.2426262157, 4.148;     !- Vertex 4

      ! Window, 3,049m2
      FenestrationSurface:Detailed, CELLS:RoomX2_Wall_3_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,  !- Construction Name
         CELLS:RoomX2_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          7.3143442153,-48.7689873631, 2.402,     !- Vertex 1
          5.6278377226,-49.2208854159, 2.402,     !- Vertex 2
          5.6278377226,-49.2208854159, 4.148,     !- Vertex 3
          7.3143442153,-48.7689873631, 4.148;     !- Vertex 4

   ! CELLS, Room_2, Wall - 10,003 m2 - 165,0�, Surface Area: 10,003m2
   BuildingSurface:Detailed,                      !- Surface
      CELLS:RoomX2_Wall_5_0_0,                    !- Surface name
      Wall, CELLS_External_Wall_Room2,            !- Class and Construction Name
      CELLS:RoomX2,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.1300226681,-55.494684922, 1.4,           !- Vertex 1
       9.2467807344,-54.6595521152, 1.4,          !- Vertex 2
       9.2467807344,-54.6595521152, 4.5,          !- Vertex 3
       6.1300226681,-55.494684922, 4.5;           !- Vertex 4

      ! Window, 1,058m2
      FenestrationSurface:Detailed, CELLS:RoomX2_Wall_5_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,  !- Construction Name
         CELLS:RoomX2_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.3310830538,-54.9049125692, 2.402,     !- Vertex 1
          8.9164341045,-54.7480682279, 2.402,     !- Vertex 2
          8.9164341045,-54.7480682279, 4.148,     !- Vertex 3
          8.3310830538,-54.9049125692, 4.148;     !- Vertex 4

      ! Window, 3,049m2
      FenestrationSurface:Detailed, CELLS:RoomX2_Wall_5_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,  !- Construction Name
         CELLS:RoomX2_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          6.5634387917,-55.3785514217, 2.402,     !- Vertex 1
          8.2499452844,-54.926653369, 2.402,      !- Vertex 2
          8.2499452844,-54.926653369, 4.148,      !- Vertex 3
          6.5634387917,-55.3785514217, 4.148;     !- Vertex 4


! Shading data - building component blocks

! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 17, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 17 - Surface 1 (1),  !- Area = 1963.92m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 17,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -50.2717509645,-81.2861044726, 0,              !- Vertex 1
   -67.0922338963,-76.6061763055, 0,              !- Vertex 2
   -113.505557579, 69.7596476261, 0,              !- Vertex 3
   -102.3625286688, 69.7596476191, 0;             !- Vertex 4

Shading:Building:Detailed, EPFL_CELLS - Component block 17 - Surface 2 (2),  !- Area = 1494.46777m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 17,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    60.6244820872,-112.1405339675, 0,             !- Vertex 1
    2.7277694193,-111.6789284149, 0,              !- Vertex 2
   -61.740901169,-93.481766365, 0,                !- Vertex 3
   -67.0922338963,-76.6061763055, 0;              !- Vertex 4

Shading:Building:Detailed, EPFL_CELLS - Component block 17 - Surface 3 (3),  !- Area = 1345.1697m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 17,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    117.184764314,-128.0210656432, 0,             !- Vertex 1
    60.6244820855,-128.0210656452, 0,             !- Vertex 2
    2.7277694246,-111.6789284114, 0,              !- Vertex 3
    117.1847643115,-112.5914842776, 0;            !- Vertex 4

Shading:Building:Detailed, EPFL_CELLS - Component block 17 - Surface 4 (4),  !- Area = 432.28175m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 17,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    60.624482086,-112.1405339651, 12,             !- Vertex 1
    117.1847643063,-127.8771842728, 12,           !- Vertex 2
    117.1847643118,-112.5914842774, 12;           !- Vertex 3

Shading:Building:Detailed, EPFL_CELLS - Component block 17 - Surface 5 (5),  !- Area = 2143.94946m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 17,   !- Transmittance schedule
   5 ,                                            !- Number of vertices
   -44.375447742,-98.3834025761, 12,              !- Vertex 1
    60.6244820853,-128.0210656496, 12,            !- Vertex 2
    117.1847643063,-128.0210656392, 12,           !- Vertex 3
    117.1847643063,-127.8771842728, 12,           !- Vertex 4
   -50.2717509656,-81.2861044702, 12;             !- Vertex 5

Shading:Building:Detailed, EPFL_CELLS - Component block 17 - Surface 6 (6),  !- Area = 2227.32626m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 17,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -61.7409011723,-93.4817663639, 12,             !- Vertex 1
   -44.3754477441,-98.3834025713, 12,             !- Vertex 2
   -102.3625286669, 69.7596476255, 12,            !- Vertex 3
   -113.5055575837, 69.7596476265, 12;            !- Vertex 4

Shading:Building:Detailed, EPFL_CELLS - Component block 17 - Surface 7 (7),  !- Area = 678.74496m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 17,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    117.1847643115,-112.5914842776, 0,            !- Vertex 1
    60.6244820864,-112.1405339675, 0,             !- Vertex 2
    60.6244820864,-112.1405339675, 12,            !- Vertex 3
    117.1847643115,-112.5914842776, 12;           !- Vertex 4

Shading:Building:Detailed, EPFL_CELLS - Component block 17 - Surface 8 (8),  !- Area = 1381.30219m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 17,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    60.6244820864,-112.1405339675, 0,             !- Vertex 1
   -50.2717509645,-81.2861044736, 0,              !- Vertex 2
   -50.2717509645,-81.2861044736, 12,             !- Vertex 3
    60.6244820864,-112.1405339675, 12;            !- Vertex 4

Shading:Building:Detailed, EPFL_CELLS - Component block 17 - Surface 9 (9),  !- Area = 1917.30818m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 17,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -50.2717509645,-81.2861044736, 0,              !- Vertex 1
   -102.3625286669, 69.7596476255, 0,             !- Vertex 2
   -102.3625286669, 69.7596476255, 12,            !- Vertex 3
   -50.2717509645,-81.2861044736, 12;             !- Vertex 4

Shading:Building:Detailed, EPFL_CELLS - Component block 17 - Surface 10 (10),  !- Area = 133.71635m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 17,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -102.3625286669, 69.7596476255, 0,             !- Vertex 1
   -113.505557578, 69.7596476255, 0,              !- Vertex 2
   -113.505557578, 69.7596476255, 12,             !- Vertex 3
   -102.3625286669, 69.7596476255, 12;            !- Vertex 4

Shading:Building:Detailed, EPFL_CELLS - Component block 17 - Surface 11 (11),  !- Area = 2055.0272m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 17,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -113.505557578, 69.7596476255, 0,              !- Vertex 1
   -61.740901172,-93.481766369, 0,                !- Vertex 2
   -61.740901172,-93.481766369, 12,               !- Vertex 3
   -113.505557578, 69.7596476255, 12;             !- Vertex 4

Shading:Building:Detailed, EPFL_CELLS - Component block 17 - Surface 12 (12),  !- Area = 1525.75884m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 17,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -61.740901172,-93.481766369, 0,                !- Vertex 1
    60.6244820864,-128.0210656415, 0,             !- Vertex 2
    60.6244820864,-128.0210656415, 12,            !- Vertex 3
   -61.740901172,-93.481766369, 12;               !- Vertex 4

Shading:Building:Detailed, EPFL_CELLS - Component block 17 - Surface 13 (13),  !- Area = 678.72339m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 17,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    60.6244820864,-128.0210656415, 0,             !- Vertex 1
    117.1847643115,-128.0210656415, 0,            !- Vertex 2
    117.1847643115,-128.0210656415, 12,           !- Vertex 3
    60.6244820864,-128.0210656415, 12;            !- Vertex 4

Shading:Building:Detailed, EPFL_CELLS - Component block 17 - Surface 14 (14),  !- Area = 185.15498m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 17,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    117.1847643115,-128.0210656415, 0,            !- Vertex 1
    117.1847643115,-112.5914842776, 0,            !- Vertex 2
    117.1847643115,-112.5914842776, 12,           !- Vertex 3
    117.1847643115,-128.0210656415, 12;           !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 18, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 18 - Surface 1 (15),  !- Area = 4231.7729m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 18,   !- Transmittance schedule
   7 ,                                            !- Number of vertices
    64.229989807,-35.859055934, 0,                !- Vertex 1
    30.5104753023,-45.0552871158, 0,              !- Vertex 2
    19.0151862666,-35.859055934, 0,               !- Vertex 3
    13.5527282017,-21.7053994513, 0,              !- Vertex 4
   -5.0706100885, 42.9277558751, 0,               !- Vertex 5
    39.7067065308, 54.1873743877, 0,              !- Vertex 6
    57.8723801395,-8.9351754575, 0;               !- Vertex 7

Shading:Building:Detailed, EPFL_CELLS - Component block 18 - Surface 2 (16),  !- Area = 4231.7729m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 18,   !- Transmittance schedule
   7 ,                                            !- Number of vertices
    19.0151862666,-35.859055934, 15,              !- Vertex 1
    30.5104753023,-45.0552871158, 15,             !- Vertex 2
    64.229989807,-35.859055934, 15,               !- Vertex 3
    57.8723801395,-8.9351754575, 15,              !- Vertex 4
    39.7067065308, 54.1873743877, 15,             !- Vertex 5
   -5.0706100885, 42.9277558751, 15,              !- Vertex 6
    13.5527282017,-21.7053994513, 15;             !- Vertex 7

Shading:Building:Detailed, EPFL_CELLS - Component block 18 - Surface 3 (17),  !- Area = 1008.9408m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 18,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -5.0706100885, 42.9277558751, 0,               !- Vertex 1
    13.5527282017,-21.7053994513, 0,              !- Vertex 2
    13.5527282017,-21.7053994513, 15,             !- Vertex 3
   -5.0706100885, 42.9277558751, 15;              !- Vertex 4

Shading:Building:Detailed, EPFL_CELLS - Component block 18 - Surface 4 (18),  !- Area = 227.56757m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 18,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    13.5527282017,-21.7053994513, 0,              !- Vertex 1
    19.0151862666,-35.859055934, 0,               !- Vertex 2
    19.0151862666,-35.859055934, 15,              !- Vertex 3
    13.5527282017,-21.7053994513, 15;             !- Vertex 4

Shading:Building:Detailed, EPFL_CELLS - Component block 18 - Surface 5 (19),  !- Area = 220.81729m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 18,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    19.0151862666,-35.859055934, 0,               !- Vertex 1
    30.5104753023,-45.0552871158, 0,              !- Vertex 2
    30.5104753023,-45.0552871158, 15,             !- Vertex 3
    19.0151862666,-35.859055934, 15;              !- Vertex 4

Shading:Building:Detailed, EPFL_CELLS - Component block 18 - Surface 6 (20),  !- Area = 524.26584m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 18,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    30.5104753023,-45.0552871158, 0,              !- Vertex 1
    64.229989807,-35.859055934, 0,                !- Vertex 2
    64.229989807,-35.859055934, 15,               !- Vertex 3
    30.5104753023,-45.0552871158, 15;             !- Vertex 4

Shading:Building:Detailed, EPFL_CELLS - Component block 18 - Surface 7 (21),  !- Area = 414.96478m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 18,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    64.229989807,-35.859055934, 0,                !- Vertex 1
    57.8723801395,-8.9351754575, 0,               !- Vertex 2
    57.8723801395,-8.9351754575, 15,              !- Vertex 3
    64.229989807,-35.859055934, 15;               !- Vertex 4

Shading:Building:Detailed, EPFL_CELLS - Component block 18 - Surface 8 (22),  !- Area = 985.26687m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 18,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    57.8723801395,-8.9351754575, 0,               !- Vertex 1
    39.7067065308, 54.1873743877, 0,              !- Vertex 2
    39.7067065308, 54.1873743877, 15,             !- Vertex 3
    57.8723801395,-8.9351754575, 15;              !- Vertex 4

Shading:Building:Detailed, EPFL_CELLS - Component block 18 - Surface 9 (23),  !- Area = 692.5692m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 18,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    39.7067065308, 54.1873743877, 0,              !- Vertex 1
   -5.0706100885, 42.9277558751, 0,               !- Vertex 2
   -5.0706100885, 42.9277558751, 15,              !- Vertex 3
    39.7067065308, 54.1873743877, 15;             !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 19, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 19 - Surface 1 (24),  !- Area = 3795m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 19,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    5.4478324293,-25.5025114739, 0,               !- Vertex 1
   -47.3748789199,-40.8244292952, 0,              !- Vertex 2
   -66.5969212775, 25.4440631247, 0,              !- Vertex 3
   -13.7742099284, 40.765980946, 0;               !- Vertex 4

Shading:Building:Detailed, EPFL_CELLS - Component block 19 - Surface 2 (25),  !- Area = 3795m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 19,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -47.3748789199,-40.8244292952, 10,             !- Vertex 1
    5.4478324293,-25.5025114739, 10,              !- Vertex 2
   -13.7742099284, 40.765980946, 10,              !- Vertex 3
   -66.5969212775, 25.4440631247, 10;             !- Vertex 4

Shading:Building:Detailed, EPFL_CELLS - Component block 19 - Surface 3 (26),  !- Area = 550m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 19,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -13.7742099284, 40.765980946, 0,               !- Vertex 1
   -66.5969212775, 25.4440631247, 0,              !- Vertex 2
   -66.5969212775, 25.4440631247, 10,             !- Vertex 3
   -13.7742099284, 40.765980946, 10;              !- Vertex 4

Shading:Building:Detailed, EPFL_CELLS - Component block 19 - Surface 4 (27),  !- Area = 690m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 19,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    5.4478324293,-25.5025114739, 0,               !- Vertex 1
   -13.7742099284, 40.765980946, 0,               !- Vertex 2
   -13.7742099284, 40.765980946, 10,              !- Vertex 3
    5.4478324293,-25.5025114739, 10;              !- Vertex 4

Shading:Building:Detailed, EPFL_CELLS - Component block 19 - Surface 5 (28),  !- Area = 550m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 19,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -47.3748789199,-40.8244292952, 0,              !- Vertex 1
    5.4478324293,-25.5025114739, 0,               !- Vertex 2
    5.4478324293,-25.5025114739, 10,              !- Vertex 3
   -47.3748789199,-40.8244292952, 10;             !- Vertex 4

Shading:Building:Detailed, EPFL_CELLS - Component block 19 - Surface 6 (29),  !- Area = 690m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 19,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -66.5969212775, 25.4440631247, 0,              !- Vertex 1
   -47.3748789199,-40.8244292952, 0,              !- Vertex 2
   -47.3748789199,-40.8244292952, 10,             !- Vertex 3
   -66.5969212775, 25.4440631247, 10;             !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 1, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 1 - Surface 1 (30),  !- Area = .9956m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.5767961337,-56.17881991, 4.24,              !- Vertex 1
    1.0460704688,-56.8569258082, 4.24,            !- Vertex 2
    1.144421706,-57.2239776222, 4.24,             !- Vertex 3
    3.6751473708,-56.545871724, 4.24;             !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 2, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 2 - Surface 1 (31),  !- Area = .6954m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    1.0943667601,-56.8439848559, 2.36,            !- Vertex 1
    1.1927179973,-57.2110366699, 2.36,            !- Vertex 2
    1.1927179973,-57.2110366699, 4.19,            !- Vertex 3
    1.0943667601,-56.8439848559, 4.19;            !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 3, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 3 - Surface 1 (32),  !- Area = .6954m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.6268510795,-56.5588126763, 2.36,            !- Vertex 1
    3.5284998424,-56.1917608623, 2.36,            !- Vertex 2
    3.5284998424,-56.1917608623, 4.19,            !- Vertex 3
    3.6268510795,-56.5588126763, 4.19;            !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 4, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 4 - Surface 1 (33),  !- Area = .9956m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.5767961337,-56.17881991, 2.36,              !- Vertex 1
    1.0460704688,-56.8569258082, 2.36,            !- Vertex 2
    1.144421706,-57.2239776222, 2.36,             !- Vertex 3
    3.6751473708,-56.545871724, 2.36;             !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 5, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 5 - Surface 1 (34),  !- Area = .9956m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    9.0052992774,-54.7242568765, 4.24,            !- Vertex 1
    6.4745736126,-55.4023627747, 4.24,            !- Vertex 2
    6.5729248497,-55.7694145887, 4.24,            !- Vertex 3
    9.1036505146,-55.0913086905, 4.24;            !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 6, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 6 - Surface 1 (35),  !- Area = .6954m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.5228699039,-55.3894218225, 2.36,            !- Vertex 1
    6.621221141,-55.7564736364, 2.36,             !- Vertex 2
    6.621221141,-55.7564736364, 4.19,             !- Vertex 3
    6.5228699039,-55.3894218225, 4.19;            !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 7 - Surface 1 (36),  !- Area = .6954m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    9.0553542233,-55.1042496428, 2.36,            !- Vertex 1
    8.9570029861,-54.7371978288, 2.36,            !- Vertex 2
    8.9570029861,-54.7371978288, 4.19,            !- Vertex 3
    9.0553542233,-55.1042496428, 4.19;            !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 8, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 8 - Surface 1 (37),  !- Area = .9956m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    9.0052992774,-54.7242568765, 2.36,            !- Vertex 1
    6.4745736126,-55.4023627747, 2.36,            !- Vertex 2
    6.5729248497,-55.7694145887, 2.36,            !- Vertex 3
    9.1036505146,-55.0913086905, 2.36;            !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 9, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 9 - Surface 1 (38),  !- Area = .9956m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.55601942,-50.8778449434, 4.24,               !- Vertex 1
    1.9747062449,-50.1997390452, 4.24,            !- Vertex 2
    1.8763550077,-49.8326872312, 4.24,            !- Vertex 3
   -.6543706571,-50.5107931294, 4.24;             !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 10, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 10 - Surface 1 (39),  !- Area = .6954m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.55601942,-50.8778449434, 2.36,               !- Vertex 1
   -.6543706571,-50.5107931294, 2.36,             !- Vertex 2
   -.6543706571,-50.5107931294, 4.19,             !- Vertex 3
   -.55601942,-50.8778449434, 4.19;               !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 11, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 11 - Surface 1 (40),  !- Area = .6954m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 11,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    1.9264099536,-50.2126799974, 2.36,            !- Vertex 1
    1.8280587164,-49.8456281835, 2.36,            !- Vertex 2
    1.8280587164,-49.8456281835, 4.19,            !- Vertex 3
    1.9264099536,-50.2126799974, 4.19;            !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 12, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 12 - Surface 1 (41),  !- Area = .9956m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 12,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.55601942,-50.8778449434, 2.36,               !- Vertex 1
    1.9747062449,-50.1997390452, 2.36,            !- Vertex 2
    1.8763550077,-49.8326872312, 2.36,            !- Vertex 3
   -.6543706571,-50.5107931294, 2.36;             !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 13, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 13 - Surface 1 (42),  !- Area = .9956m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 13,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.3048581515,-48.3781241977, 4.24,            !- Vertex 1
    4.7741324866,-49.0562300959, 4.24,            !- Vertex 2
    4.8724837238,-49.4232819099, 4.24,            !- Vertex 3
    7.4032093886,-48.7451760117, 4.24;            !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 14, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 14 - Surface 1 (43),  !- Area = .6954m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 14,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    4.8724837238,-49.4232819099, 2.36,            !- Vertex 1
    4.7741324866,-49.0562300959, 2.36,            !- Vertex 2
    4.7741324866,-49.0562300959, 4.19,            !- Vertex 3
    4.8724837238,-49.4232819099, 4.19;            !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 15, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 15 - Surface 1 (44),  !- Area = .6954m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 15,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.3549130973,-48.758116964, 2.36,             !- Vertex 1
    7.2565618602,-48.39106515, 2.36,              !- Vertex 2
    7.2565618602,-48.39106515, 4.19,              !- Vertex 3
    7.3549130973,-48.758116964, 4.19;             !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for EPFL_CELLS - Component block 16, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, EPFL_CELLS - Component block 16 - Surface 1 (45),  !- Area = .9956m2, Transmission = 0
   Transmittance schedule for EPFL_CELLS - Component block 16,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.3048581515,-48.3781241977, 2.36,            !- Vertex 1
    4.7741324866,-49.0562300959, 2.36,            !- Vertex 2
    4.8724837238,-49.4232819099, 2.36,            !- Vertex 3
    7.4032093886,-48.7451760117, 2.36;            !- Vertex 4




WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.04,                                          !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   1.505,                                         !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   .3,                                            !- Frame Solar Absorptance
   .3,                                            !- Frame Visible Absorptance
   .3,                                            !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   0.020,                                         !- Divider Width
   1,                                             !- Number of Horzontal Dividers
   1,                                             !- Number of Vertical Dividers
   0.0,                                           !- Divider Outside Projection
   0.0,                                           !- Divider Inside Projection
   1.505,                                         !- Divider Conductance
   1.0,                                           !- Ratio of divider-edge glass conductance to centre of glass conductance
   .3,                                            !- Divider Solar Absorptance
   .3,                                            !- Divider Visible Absorptance
   .3,                                            !- Divider Thermal Emissivity
   .3,                                            !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   .3,                                            !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   .3;                                            !- Inside Reveal Solar Absorptance

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: SIA_IndividualOffice_Occ
Schedule:Week:Daily, CELLS:RoomX1 Heating Setpoint Schedule_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Setpoint Schedule_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Setpoint Schedule_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Setpoint Schedule_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Setpoint Schedule_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Setpoint Schedule_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Setpoint Schedule_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Setpoint Schedule_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Setpoint Schedule_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Setpoint Schedule_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Setpoint Schedule_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Setpoint Schedule_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2


! Modified schedule: CELLS:RoomX1 Heating Setpoint Schedule
Schedule:Year, CELLS:RoomX1 Heating Setpoint Schedule, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   CELLS:RoomX1 Heating Setpoint Schedule_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Setpoint Schedule_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Setpoint Schedule_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Setpoint Schedule_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Setpoint Schedule_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Setpoint Schedule_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Setpoint Schedule_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Setpoint Schedule_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Setpoint Schedule_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Setpoint Schedule_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Setpoint Schedule_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Setpoint Schedule_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: SIA_IndividualOffice_Occ
Schedule:Week:Daily, CELLS:RoomX1 Heating Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Heating Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2


! Modified schedule: CELLS:RoomX1 Heating Availability Sch
Schedule:Year, CELLS:RoomX1 Heating Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   CELLS:RoomX1 Heating Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Heating Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date


! Modified schedule: SIA_IndividualOffice_Occ
Schedule:Week:Daily, CELLS:RoomX1 Cooling SP Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling SP Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling SP Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling SP Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling SP Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling SP Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling SP Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling SP Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling SP Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling SP Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling SP Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling SP Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2


! Modified schedule: CELLS:RoomX1 Cooling SP Sch
Schedule:Year, CELLS:RoomX1 Cooling SP Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   CELLS:RoomX1 Cooling SP Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling SP Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling SP Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling SP Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling SP Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling SP Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling SP Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling SP Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling SP Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling SP Sch_Oct, 10, 1, 10, 31,!- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling SP Sch_Nov, 11, 1, 11, 30,!- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling SP Sch_Dec, 12, 1, 12, 31;!- Schedule:Week:Daily - From date to date



! Modified schedule: SIA_IndividualOffice_Occ
Schedule:Week:Daily, CELLS:RoomX1 Cooling Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX1 Cooling Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2


! Modified schedule: CELLS:RoomX1 Cooling Availability Sch
Schedule:Year, CELLS:RoomX1 Cooling Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   CELLS:RoomX1 Cooling Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX1 Cooling Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date

Sizing:Zone,
   CELLS:RoomX1,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   .008,                                          !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   .016,                                          !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   CELLS:RoomX1,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   CELLS:RoomX1;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   CELLS:RoomX1,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   CELLS:RoomX1,                                  !- Zone Name
   Flow/Person,                                   !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   SIA_IndividualOffice_Occ;                      !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, CELLS:RoomX1 Thermostat, CELLS:RoomX1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone CELLS:RoomX1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone CELLS:RoomX1,CELLS:RoomX1 Heating Setpoint Schedule,CELLS:RoomX1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   CELLS:RoomX1, CELLS:RoomX1 Equipment, CELLS:RoomX1 Inlets, , Node CELLS:RoomX1 Zone, Node CELLS:RoomX1 Out;

ZoneHVAC:EquipmentList, CELLS:RoomX1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, CELLS:RoomX1 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, CELLS:RoomX1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node CELLS:RoomX1 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   CELLS:RoomX1 Heating Availability Sch,         !- Heating Availability Schedule
   CELLS:RoomX1 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   CELLS:RoomX1,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   .7,                                            !- Sensible Heat Recovery Effectiveness
   .65;                                           !- Latent Heat Recovery Effectiveness


NodeList,
   CELLS:RoomX1 Inlets,
   Node CELLS:RoomX1 In;


! Modified schedule: SLL_Office_Circulation_Heat
Schedule:Compact,
CELLS:Entrance Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  20,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: SLL_Office_Circulation_Heat
Schedule:Compact,
CELLS:Entrance Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: SLL_Office_Circulation_Cool
Schedule:Compact,
CELLS:Entrance Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: SLL_Office_Circulation_Cool
Schedule:Compact,
CELLS:Entrance Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   CELLS:Entrance,                                !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   .008,                                          !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   .016,                                          !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   CELLS:Entrance,                                !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   CELLS:Entrance;                                !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   CELLS:Entrance,                                !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   CELLS:Entrance,                                !- Zone Name
   Flow/Person,                                   !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   SLL_Office_Circulation_Occ;                    !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, CELLS:Entrance Thermostat, CELLS:Entrance,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone CELLS:Entrance;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone CELLS:Entrance,CELLS:Entrance Heating Setpoint Schedule,CELLS:Entrance Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   CELLS:Entrance, CELLS:Entrance Equipment, CELLS:Entrance Inlets, , Node CELLS:Entrance Zone, Node CELLS:Entrance Out;

ZoneHVAC:EquipmentList, CELLS:Entrance Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, CELLS:Entrance Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, CELLS:Entrance Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node CELLS:Entrance In,                        !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   CELLS:Entrance Heating Availability Sch,       !- Heating Availability Schedule
   CELLS:Entrance Cooling Availability Sch,       !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   CELLS:Entrance,                                !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   .7,                                            !- Sensible Heat Recovery Effectiveness
   .65;                                           !- Latent Heat Recovery Effectiveness


NodeList,
   CELLS:Entrance Inlets,
   Node CELLS:Entrance In;


! Modified schedule: SIA_IndividualOffice_Occ
Schedule:Week:Daily, CELLS:RoomX2 Heating Setpoint Schedule_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Setpoint Schedule_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Setpoint Schedule_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Setpoint Schedule_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Setpoint Schedule_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Setpoint Schedule_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Setpoint Schedule_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Setpoint Schedule_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Setpoint Schedule_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Setpoint Schedule_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Setpoint Schedule_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Setpoint Schedule_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_12_21,                                  !- Sunday
   10003_-50_12_21,                               !- Monday
   10003_-50_12_21,                               !- Tuesday
   10003_-50_12_21,                               !- Wednesday
   10003_-50_12_21,                               !- Thursday
   10003_-50_12_21,                               !- Friday
   11_-50_12_21,                                  !- Saturday
   11_-50_12_21,                                  !- Holiday
   10003_-50_12_21,                               !- SummerDesignDay
   11_-50_12_21,                                  !- WinterDesignDay
   10003_-50_12_21,                               !- CustomDay1
   10003_-50_12_21;                               !- CustomDay2


! Modified schedule: CELLS:RoomX2 Heating Setpoint Schedule
Schedule:Year, CELLS:RoomX2 Heating Setpoint Schedule, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   CELLS:RoomX2 Heating Setpoint Schedule_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Setpoint Schedule_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Setpoint Schedule_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Setpoint Schedule_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Setpoint Schedule_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Setpoint Schedule_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Setpoint Schedule_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Setpoint Schedule_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Setpoint Schedule_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Setpoint Schedule_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Setpoint Schedule_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Setpoint Schedule_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: SIA_IndividualOffice_Occ
Schedule:Week:Daily, CELLS:RoomX2 Heating Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Heating Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2


! Modified schedule: CELLS:RoomX2 Heating Availability Sch
Schedule:Year, CELLS:RoomX2 Heating Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   CELLS:RoomX2 Heating Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Heating Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date


! Modified schedule: SIA_IndividualOffice_Occ
Schedule:Week:Daily, CELLS:RoomX2 Cooling SP Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling SP Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling SP Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling SP Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling SP Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling SP Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling SP Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling SP Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling SP Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling SP Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling SP Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling SP Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_28_26,                                  !- Sunday
   10003_100_28_26,                               !- Monday
   10003_100_28_26,                               !- Tuesday
   10003_100_28_26,                               !- Wednesday
   10003_100_28_26,                               !- Thursday
   10003_100_28_26,                               !- Friday
   11_100_28_26,                                  !- Saturday
   11_100_28_26,                                  !- Holiday
   10003_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10003_100_28_26,                               !- CustomDay1
   10003_100_28_26;                               !- CustomDay2


! Modified schedule: CELLS:RoomX2 Cooling SP Sch
Schedule:Year, CELLS:RoomX2 Cooling SP Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   CELLS:RoomX2 Cooling SP Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling SP Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling SP Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling SP Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling SP Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling SP Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling SP Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling SP Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling SP Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling SP Sch_Oct, 10, 1, 10, 31,!- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling SP Sch_Nov, 11, 1, 11, 30,!- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling SP Sch_Dec, 12, 1, 12, 31;!- Schedule:Week:Daily - From date to date



! Modified schedule: SIA_IndividualOffice_Occ
Schedule:Week:Daily, CELLS:RoomX2 Cooling Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, CELLS:RoomX2 Cooling Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   10003_0_1_1,                                   !- Monday
   10003_0_1_1,                                   !- Tuesday
   10003_0_1_1,                                   !- Wednesday
   10003_0_1_1,                                   !- Thursday
   10003_0_1_1,                                   !- Friday
   11_0_1_1,                                      !- Saturday
   11_0_1_1,                                      !- Holiday
   10003_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10003_0_1_1,                                   !- CustomDay1
   10003_0_1_1;                                   !- CustomDay2


! Modified schedule: CELLS:RoomX2 Cooling Availability Sch
Schedule:Year, CELLS:RoomX2 Cooling Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   CELLS:RoomX2 Cooling Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   CELLS:RoomX2 Cooling Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date

Sizing:Zone,
   CELLS:RoomX2,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   .008,                                          !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   .016,                                          !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   CELLS:RoomX2,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   CELLS:RoomX2;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   CELLS:RoomX2,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   CELLS:RoomX2,                                  !- Zone Name
   Flow/Person,                                   !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   SIA_IndividualOffice_Occ;                      !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, CELLS:RoomX2 Thermostat, CELLS:RoomX2,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone CELLS:RoomX2;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone CELLS:RoomX2,CELLS:RoomX2 Heating Setpoint Schedule,CELLS:RoomX2 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   CELLS:RoomX2, CELLS:RoomX2 Equipment, CELLS:RoomX2 Inlets, , Node CELLS:RoomX2 Zone, Node CELLS:RoomX2 Out;

ZoneHVAC:EquipmentList, CELLS:RoomX2 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, CELLS:RoomX2 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, CELLS:RoomX2 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node CELLS:RoomX2 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   CELLS:RoomX2 Heating Availability Sch,         !- Heating Availability Schedule
   CELLS:RoomX2 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   CELLS:RoomX2,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   .7,                                            !- Sensible Heat Recovery Effectiveness
   .65;                                           !- Latent Heat Recovery Effectiveness


NodeList,
   CELLS:RoomX2 Inlets,
   Node CELLS:RoomX2 In;

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   2;                                             !- Time steps in averaging window


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary,
EndUseEnergyConsumptionOtherFuelsMonthly,
PeakEnergyEndUseOtherFuelsMonthly;


OutputControl:Table:Style, TabAndHTML,JtoKWH;

Output:EnvironmentalImpactFactors,
   Hourly;                                        !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Daily;                                         !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Timestep;                                      !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,timestep;
Output:Meter,NATURALGAS:Facility,timestep;
Output:Meter,InteriorEquipment:Electricity,timestep;
Output:Meter,InteriorLights:Electricity,timestep;
Output:Meter,Electricity:Facility,hourly;
Output:Meter,NATURALGAS:Facility,hourly;
Output:Meter,InteriorEquipment:Electricity,hourly;
Output:Meter,InteriorLights:Electricity,hourly;
Output:Meter,Electricity:Facility,daily;
Output:Meter,NATURALGAS:Facility,daily;
Output:Meter,InteriorEquipment:Electricity,daily;
Output:Meter,InteriorLights:Electricity,daily;
Output:Meter,Electricity:Facility,monthly;
Output:Meter,NATURALGAS:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,NATURALGAS:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Tab;                                           !- Column separator

Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, timestep, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, timestep, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, timestep, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;

Output:Variable, *, Zone Mean Air Temperature, timestep, On;
Output:Variable, *, Zone Mean Radiant Temperature, timestep, On;
Output:Variable, *, Zone Operative Temperature, timestep, On;
Output:Variable, *, Zone Air Relative Humidity, timestep, On;
Output:Variable, *, Zone Mean Air Temperature, hourly, On;
Output:Variable, *, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, *, Zone Operative Temperature, hourly, On;
Output:Variable, *, Zone Air Relative Humidity, hourly, On;
Output:Variable, *, Zone Mean Air Temperature, daily, On;
Output:Variable, *, Zone Mean Radiant Temperature, daily, On;
Output:Variable, *, Zone Operative Temperature, daily, On;
Output:Variable, *, Zone Air Relative Humidity, daily, On;
Output:Variable, *, Zone Mean Air Temperature, monthly, On;
Output:Variable, *, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, *, Zone Operative Temperature, monthly, On;
Output:Variable, *, Zone Air Relative Humidity, monthly, On;
Output:Variable, *, Zone Mean Air Temperature, runperiod, On;
Output:Variable, *, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, *, Zone Operative Temperature, runperiod, On;
Output:Variable, *, Zone Air Relative Humidity, runperiod, On;
Output:Variable, *, Zone Infiltration Air Change Rate, timestep;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, timestep;
Output:Variable, *, Zone Ventilation Air Change Rate, timestep;
Output:Variable, *, Zone Infiltration Air Change Rate, hourly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, *, Zone Ventilation Air Change Rate, hourly;
Output:Variable, *, Zone Infiltration Air Change Rate, daily;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, *, Zone Ventilation Air Change Rate, daily;
Output:Variable, *, Zone Infiltration Air Change Rate, monthly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, *, Zone Ventilation Air Change Rate, monthly;
Output:Variable, *, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, *, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, *, Zone Total Internal Latent Gain Energy, timestep;
Output:Variable, *, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, *, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, *, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, *, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, timestep;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, timestep;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, timestep;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, timestep;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, timestep;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, timestep;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, timestep;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, timestep;
Output:Variable, *, Fan Electricity Rate, timestep;
Output:Variable, *, Water Use Equipment Heating Rate, timestep;
Output:Variable, *, Facility Total Produced Electricity Energy, timestep;
Output:Variable, *, Zone Air System Sensible Heating Rate, timestep;
Output:Variable, *, Zone Air System Sensible Cooling Rate, timestep;
Output:Variable, *, Zone Radiant HVAC Heating Rate, timestep;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, timestep;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, hourly;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, hourly;
Output:Variable, *, Fan Electricity Rate, hourly;
Output:Variable, *, Water Use Equipment Heating Rate, hourly;
Output:Variable, *, Facility Total Produced Electricity Energy, hourly;
Output:Variable, *, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, daily;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, daily;
Output:Variable, *, Fan Electricity Rate, daily;
Output:Variable, *, Water Use Equipment Heating Rate, daily;
Output:Variable, *, Facility Total Produced Electricity Energy, daily;
Output:Variable, *, Zone Air System Sensible Heating Rate, daily;
Output:Variable, *, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, *, Zone Radiant HVAC Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, monthly;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, monthly;
Output:Variable, *, Fan Electricity Rate, monthly;
Output:Variable, *, Water Use Equipment Heating Rate, monthly;
Output:Variable, *, Facility Total Produced Electricity Energy, monthly;
Output:Variable, *, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, runperiod;
Output:Variable, *, Fan Electricity Rate, runperiod;
Output:Variable, *, Water Use Equipment Heating Rate, runperiod;
Output:Variable, *, Facility Total Produced Electricity Energy, runperiod;
Output:Variable, *, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Radiant HVAC Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, runperiod;
Output:Variable, *, Zone People Sensible Heating Rate, timestep;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, timestep;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, timestep;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, timestep;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, timestep;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, timestep;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, timestep;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, timestep;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, timestep;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, timestep;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, timestep;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, timestep;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, timestep;
Output:Variable, *, Other Equipment Total Heating Rate, timestep;
Output:Variable, *, Other Equipment Lost Heat Rate, timestep;
Output:Variable, *, Other Equipment Electricity Rate, timestep;
Output:Variable, *, Other Equipment NaturalGas Rate, timestep;
Output:Variable, *, Zone Lights Electric Power, timestep;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#07:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#05:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#04:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#03:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#02:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#GeneralLights*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#07:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#05:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#04:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#03:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#02:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#GeneralLights*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#07:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#05:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#04:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#03:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#02:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#GeneralLights*, timestep;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, timestep;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, timestep;
Output:Variable, *, Site Wind Speed, timestep;
Output:Variable, *, Site Wind Direction, timestep;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, timestep;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, timestep;
Output:Variable, *, Site Solar Azimuth Angle, timestep;
Output:Variable, *, Site Solar Altitude Angle, timestep;
Output:Variable, *, Site Outdoor Air Barometric Pressure, timestep;
Output:Variable, *, Zone People Sensible Heating Rate, hourly;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#04:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#03:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#02:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#04:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#03:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#02:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#04:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#03:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#02:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#GeneralLights*, hourly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, hourly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, hourly;
Output:Variable, *, Site Wind Speed, hourly;
Output:Variable, *, Site Wind Direction, hourly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Solar Azimuth Angle, hourly;
Output:Variable, *, Site Solar Altitude Angle, hourly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, hourly;
Output:Variable, *, Zone People Sensible Heating Rate, daily;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#05:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#04:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#03:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#02:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#05:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#04:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#03:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#02:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#05:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#04:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#03:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#02:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#GeneralLights*, daily;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;
Output:Variable, *, Zone People Sensible Heating Rate, monthly;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#05:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#04:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#03:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#02:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#05:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#04:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#03:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#02:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#05:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#04:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#03:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#02:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#GeneralLights*, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, *, Zone People Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#05:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#04:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#03:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#02:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX1#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#05:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#04:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#03:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#02:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:Entrance#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#05:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#04:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#03:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#02:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#CELLS:RoomX2#GeneralLights*, runperiod;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;

