!- Windows Line endings 

Version,
    9.4.0.002;                !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    Building,                 !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    ,                         !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000,                     !- Surface Temperature Upper Limit
    1e-08,                    !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                      !- Name
    ,                         !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    2;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Fribourg (01-01:31-12)  (01-01:31-12),    !- Name
    46.25,                    !- Latitude
    6.13,                     !- Longitude
    1,                        !- Time Zone
    416;                      !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day in Fribourg (01-01:31-12) Jul,    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    30.8,                     !- Maximum DryBulb Temperature
    11.3,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    19.3,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    96426.3,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Fribourg (01-01:31-12),    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -6.2,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    -6.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    96426.3,                  !- Barometric Pressure
    11.2,                     !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Fribourg (01-01:31-12),    !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2002,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2002,                     !- End Year
    ,                         !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    No;                       !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,     !- Start Date
    Last Sunday in October;    !- End Date

Site:GroundTemperature:BuildingSurface,
    18,                       !- January Ground Temperature
    18,                       !- February Ground Temperature
    18,                       !- March Ground Temperature
    18,                       !- April Ground Temperature
    18,                       !- May Ground Temperature
    18,                       !- June Ground Temperature
    18,                       !- July Ground Temperature
    18,                       !- August Ground Temperature
    18,                       !- September Ground Temperature
    18,                       !- October Ground Temperature
    18,                       !- November Ground Temperature
    18;                       !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    7.2,                      !- January Ground Temperature
    5.4,                      !- February Ground Temperature
    4.7,                      !- March Ground Temperature
    5.4,                      !- April Ground Temperature
    7.2,                      !- May Ground Temperature
    9.7,                      !- June Ground Temperature
    12.2,                     !- July Ground Temperature
    14,                       !- August Ground Temperature
    14.7,                     !- September Ground Temperature
    14,                       !- October Ground Temperature
    12.2,                     !- November Ground Temperature
    9.7;                      !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14,                       !- January Surface Ground Temperature
    14,                       !- February Surface Ground Temperature
    14,                       !- March Surface Ground Temperature
    14,                       !- April Surface Ground Temperature
    14,                       !- May Surface Ground Temperature
    14,                       !- June Surface Ground Temperature
    14,                       !- July Surface Ground Temperature
    14,                       !- August Surface Ground Temperature
    14,                       !- September Surface Ground Temperature
    14,                       !- October Surface Ground Temperature
    14,                       !- November Surface Ground Temperature
    14;                       !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14,                       !- January Deep Ground Temperature
    14,                       !- February Deep Ground Temperature
    14,                       !- March Deep Ground Temperature
    14,                       !- April Deep Ground Temperature
    14,                       !- May Deep Ground Temperature
    14,                       !- June Deep Ground Temperature
    14,                       !- July Deep Ground Temperature
    14,                       !- August Deep Ground Temperature
    14,                       !- September Deep Ground Temperature
    14,                       !- October Deep Ground Temperature
    14,                       !- November Deep Ground Temperature
    14;                       !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2,                        !- Ground Reflected Solar Modifier
    2;                        !- Daylighting Ground Reflected Solar Modifier

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Day:Interval,
    11,                       !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    11_-50_12_21,             !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    -50;                      !- Value Until Time 1

Schedule:Day:Interval,
    11_0_1_1,                 !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    11_100_28_26,             !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    100;                      !- Value Until Time 1

Schedule:Day:List,
    10003,                    !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    0,                        !- Value 1
    0,                        !- Value 2
    0,                        !- Value 3
    0,                        !- Value 4
    0,                        !- Value 5
    0,                        !- Value 6
    0,                        !- Value 7
    0.2,                      !- Value 8
    0.6,                      !- Value 9
    1,                        !- Value 10
    1,                        !- Value 11
    0.8,                      !- Value 12
    0.45,                     !- Value 13
    0.65,                     !- Value 14
    1,                        !- Value 15
    0.8,                      !- Value 16
    0.6,                      !- Value 17
    0.2,                      !- Value 18
    0,                        !- Value 19
    0,                        !- Value 20
    0,                        !- Value 21
    0,                        !- Value 22
    0,                        !- Value 23
    0;                        !- Value 24

Schedule:Day:List,
    10003_-50_12_21,          !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    -50,                      !- Value 1
    -50,                      !- Value 2
    -50,                      !- Value 3
    -50,                      !- Value 4
    -50,                      !- Value 5
    -50,                      !- Value 6
    -50,                      !- Value 7
    12,                       !- Value 8
    21,                       !- Value 9
    21,                       !- Value 10
    21,                       !- Value 11
    21,                       !- Value 12
    12,                       !- Value 13
    21,                       !- Value 14
    21,                       !- Value 15
    21,                       !- Value 16
    21,                       !- Value 17
    12,                       !- Value 18
    -50,                      !- Value 19
    -50,                      !- Value 20
    -50,                      !- Value 21
    -50,                      !- Value 22
    -50,                      !- Value 23
    -50;                      !- Value 24

Schedule:Day:List,
    10003_0_1_1,              !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    0,                        !- Value 1
    0,                        !- Value 2
    0,                        !- Value 3
    0,                        !- Value 4
    0,                        !- Value 5
    0,                        !- Value 6
    0,                        !- Value 7
    1,                        !- Value 8
    1,                        !- Value 9
    1,                        !- Value 10
    1,                        !- Value 11
    1,                        !- Value 12
    1,                        !- Value 13
    1,                        !- Value 14
    1,                        !- Value 15
    1,                        !- Value 16
    1,                        !- Value 17
    1,                        !- Value 18
    0,                        !- Value 19
    0,                        !- Value 20
    0,                        !- Value 21
    0,                        !- Value 22
    0,                        !- Value 23
    0;                        !- Value 24

Schedule:Day:List,
    10003_100_28_26,          !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    100,                      !- Value 1
    100,                      !- Value 2
    100,                      !- Value 3
    100,                      !- Value 4
    100,                      !- Value 5
    100,                      !- Value 6
    100,                      !- Value 7
    28,                       !- Value 8
    26,                       !- Value 9
    26,                       !- Value 10
    26,                       !- Value 11
    26,                       !- Value 12
    28,                       !- Value 13
    26,                       !- Value 14
    26,                       !- Value 15
    26,                       !- Value 16
    26,                       !- Value 17
    28,                       !- Value 18
    100,                      !- Value 19
    100,                      !- Value 20
    100,                      !- Value 21
    100,                      !- Value 22
    100,                      !- Value 23
    100;                      !- Value 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SIA_IndividualOffice_Occ_Jan,    !- Name
    11,                       !- Sunday ScheduleDay Name
    10003,                    !- Monday ScheduleDay Name
    10003,                    !- Tuesday ScheduleDay Name
    10003,                    !- Wednesday ScheduleDay Name
    10003,                    !- Thursday ScheduleDay Name
    10003,                    !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    10003,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10003,                    !- CustomDay1 ScheduleDay Name
    10003;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SIA_IndividualOffice_Occ_Feb,    !- Name
    11,                       !- Sunday ScheduleDay Name
    10003,                    !- Monday ScheduleDay Name
    10003,                    !- Tuesday ScheduleDay Name
    10003,                    !- Wednesday ScheduleDay Name
    10003,                    !- Thursday ScheduleDay Name
    10003,                    !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    10003,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10003,                    !- CustomDay1 ScheduleDay Name
    10003;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SIA_IndividualOffice_Occ_Mar,    !- Name
    11,                       !- Sunday ScheduleDay Name
    10003,                    !- Monday ScheduleDay Name
    10003,                    !- Tuesday ScheduleDay Name
    10003,                    !- Wednesday ScheduleDay Name
    10003,                    !- Thursday ScheduleDay Name
    10003,                    !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    10003,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10003,                    !- CustomDay1 ScheduleDay Name
    10003;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SIA_IndividualOffice_Occ_Apr,    !- Name
    11,                       !- Sunday ScheduleDay Name
    10003,                    !- Monday ScheduleDay Name
    10003,                    !- Tuesday ScheduleDay Name
    10003,                    !- Wednesday ScheduleDay Name
    10003,                    !- Thursday ScheduleDay Name
    10003,                    !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    10003,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10003,                    !- CustomDay1 ScheduleDay Name
    10003;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SIA_IndividualOffice_Occ_May,    !- Name
    11,                       !- Sunday ScheduleDay Name
    10003,                    !- Monday ScheduleDay Name
    10003,                    !- Tuesday ScheduleDay Name
    10003,                    !- Wednesday ScheduleDay Name
    10003,                    !- Thursday ScheduleDay Name
    10003,                    !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    10003,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10003,                    !- CustomDay1 ScheduleDay Name
    10003;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SIA_IndividualOffice_Occ_Jun,    !- Name
    11,                       !- Sunday ScheduleDay Name
    10003,                    !- Monday ScheduleDay Name
    10003,                    !- Tuesday ScheduleDay Name
    10003,                    !- Wednesday ScheduleDay Name
    10003,                    !- Thursday ScheduleDay Name
    10003,                    !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    10003,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10003,                    !- CustomDay1 ScheduleDay Name
    10003;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SIA_IndividualOffice_Occ_Jul,    !- Name
    11,                       !- Sunday ScheduleDay Name
    10003,                    !- Monday ScheduleDay Name
    10003,                    !- Tuesday ScheduleDay Name
    10003,                    !- Wednesday ScheduleDay Name
    10003,                    !- Thursday ScheduleDay Name
    10003,                    !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    10003,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10003,                    !- CustomDay1 ScheduleDay Name
    10003;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SIA_IndividualOffice_Occ_Aug,    !- Name
    11,                       !- Sunday ScheduleDay Name
    10003,                    !- Monday ScheduleDay Name
    10003,                    !- Tuesday ScheduleDay Name
    10003,                    !- Wednesday ScheduleDay Name
    10003,                    !- Thursday ScheduleDay Name
    10003,                    !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    10003,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10003,                    !- CustomDay1 ScheduleDay Name
    10003;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SIA_IndividualOffice_Occ_Sep,    !- Name
    11,                       !- Sunday ScheduleDay Name
    10003,                    !- Monday ScheduleDay Name
    10003,                    !- Tuesday ScheduleDay Name
    10003,                    !- Wednesday ScheduleDay Name
    10003,                    !- Thursday ScheduleDay Name
    10003,                    !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    10003,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10003,                    !- CustomDay1 ScheduleDay Name
    10003;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SIA_IndividualOffice_Occ_Oct,    !- Name
    11,                       !- Sunday ScheduleDay Name
    10003,                    !- Monday ScheduleDay Name
    10003,                    !- Tuesday ScheduleDay Name
    10003,                    !- Wednesday ScheduleDay Name
    10003,                    !- Thursday ScheduleDay Name
    10003,                    !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    10003,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10003,                    !- CustomDay1 ScheduleDay Name
    10003;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SIA_IndividualOffice_Occ_Nov,    !- Name
    11,                       !- Sunday ScheduleDay Name
    10003,                    !- Monday ScheduleDay Name
    10003,                    !- Tuesday ScheduleDay Name
    10003,                    !- Wednesday ScheduleDay Name
    10003,                    !- Thursday ScheduleDay Name
    10003,                    !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    10003,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10003,                    !- CustomDay1 ScheduleDay Name
    10003;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SIA_IndividualOffice_Occ_Dec,    !- Name
    11,                       !- Sunday ScheduleDay Name
    10003,                    !- Monday ScheduleDay Name
    10003,                    !- Tuesday ScheduleDay Name
    10003,                    !- Wednesday ScheduleDay Name
    10003,                    !- Thursday ScheduleDay Name
    10003,                    !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    10003,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10003,                    !- CustomDay1 ScheduleDay Name
    10003;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Setpoint Schedule_Jan,    !- Name
    11_-50_12_21,             !- Sunday ScheduleDay Name
    10003_-50_12_21,          !- Monday ScheduleDay Name
    10003_-50_12_21,          !- Tuesday ScheduleDay Name
    10003_-50_12_21,          !- Wednesday ScheduleDay Name
    10003_-50_12_21,          !- Thursday ScheduleDay Name
    10003_-50_12_21,          !- Friday ScheduleDay Name
    11_-50_12_21,             !- Saturday ScheduleDay Name
    11_-50_12_21,             !- Holiday ScheduleDay Name
    10003_-50_12_21,          !- SummerDesignDay ScheduleDay Name
    11_-50_12_21,             !- WinterDesignDay ScheduleDay Name
    10003_-50_12_21,          !- CustomDay1 ScheduleDay Name
    10003_-50_12_21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Setpoint Schedule_Feb,    !- Name
    11_-50_12_21,             !- Sunday ScheduleDay Name
    10003_-50_12_21,          !- Monday ScheduleDay Name
    10003_-50_12_21,          !- Tuesday ScheduleDay Name
    10003_-50_12_21,          !- Wednesday ScheduleDay Name
    10003_-50_12_21,          !- Thursday ScheduleDay Name
    10003_-50_12_21,          !- Friday ScheduleDay Name
    11_-50_12_21,             !- Saturday ScheduleDay Name
    11_-50_12_21,             !- Holiday ScheduleDay Name
    10003_-50_12_21,          !- SummerDesignDay ScheduleDay Name
    11_-50_12_21,             !- WinterDesignDay ScheduleDay Name
    10003_-50_12_21,          !- CustomDay1 ScheduleDay Name
    10003_-50_12_21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Setpoint Schedule_Mar,    !- Name
    11_-50_12_21,             !- Sunday ScheduleDay Name
    10003_-50_12_21,          !- Monday ScheduleDay Name
    10003_-50_12_21,          !- Tuesday ScheduleDay Name
    10003_-50_12_21,          !- Wednesday ScheduleDay Name
    10003_-50_12_21,          !- Thursday ScheduleDay Name
    10003_-50_12_21,          !- Friday ScheduleDay Name
    11_-50_12_21,             !- Saturday ScheduleDay Name
    11_-50_12_21,             !- Holiday ScheduleDay Name
    10003_-50_12_21,          !- SummerDesignDay ScheduleDay Name
    11_-50_12_21,             !- WinterDesignDay ScheduleDay Name
    10003_-50_12_21,          !- CustomDay1 ScheduleDay Name
    10003_-50_12_21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Setpoint Schedule_Apr,    !- Name
    11_-50_12_21,             !- Sunday ScheduleDay Name
    10003_-50_12_21,          !- Monday ScheduleDay Name
    10003_-50_12_21,          !- Tuesday ScheduleDay Name
    10003_-50_12_21,          !- Wednesday ScheduleDay Name
    10003_-50_12_21,          !- Thursday ScheduleDay Name
    10003_-50_12_21,          !- Friday ScheduleDay Name
    11_-50_12_21,             !- Saturday ScheduleDay Name
    11_-50_12_21,             !- Holiday ScheduleDay Name
    10003_-50_12_21,          !- SummerDesignDay ScheduleDay Name
    11_-50_12_21,             !- WinterDesignDay ScheduleDay Name
    10003_-50_12_21,          !- CustomDay1 ScheduleDay Name
    10003_-50_12_21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Setpoint Schedule_May,    !- Name
    11_-50_12_21,             !- Sunday ScheduleDay Name
    10003_-50_12_21,          !- Monday ScheduleDay Name
    10003_-50_12_21,          !- Tuesday ScheduleDay Name
    10003_-50_12_21,          !- Wednesday ScheduleDay Name
    10003_-50_12_21,          !- Thursday ScheduleDay Name
    10003_-50_12_21,          !- Friday ScheduleDay Name
    11_-50_12_21,             !- Saturday ScheduleDay Name
    11_-50_12_21,             !- Holiday ScheduleDay Name
    10003_-50_12_21,          !- SummerDesignDay ScheduleDay Name
    11_-50_12_21,             !- WinterDesignDay ScheduleDay Name
    10003_-50_12_21,          !- CustomDay1 ScheduleDay Name
    10003_-50_12_21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Setpoint Schedule_Jun,    !- Name
    11_-50_12_21,             !- Sunday ScheduleDay Name
    10003_-50_12_21,          !- Monday ScheduleDay Name
    10003_-50_12_21,          !- Tuesday ScheduleDay Name
    10003_-50_12_21,          !- Wednesday ScheduleDay Name
    10003_-50_12_21,          !- Thursday ScheduleDay Name
    10003_-50_12_21,          !- Friday ScheduleDay Name
    11_-50_12_21,             !- Saturday ScheduleDay Name
    11_-50_12_21,             !- Holiday ScheduleDay Name
    10003_-50_12_21,          !- SummerDesignDay ScheduleDay Name
    11_-50_12_21,             !- WinterDesignDay ScheduleDay Name
    10003_-50_12_21,          !- CustomDay1 ScheduleDay Name
    10003_-50_12_21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Setpoint Schedule_Jul,    !- Name
    11_-50_12_21,             !- Sunday ScheduleDay Name
    10003_-50_12_21,          !- Monday ScheduleDay Name
    10003_-50_12_21,          !- Tuesday ScheduleDay Name
    10003_-50_12_21,          !- Wednesday ScheduleDay Name
    10003_-50_12_21,          !- Thursday ScheduleDay Name
    10003_-50_12_21,          !- Friday ScheduleDay Name
    11_-50_12_21,             !- Saturday ScheduleDay Name
    11_-50_12_21,             !- Holiday ScheduleDay Name
    10003_-50_12_21,          !- SummerDesignDay ScheduleDay Name
    11_-50_12_21,             !- WinterDesignDay ScheduleDay Name
    10003_-50_12_21,          !- CustomDay1 ScheduleDay Name
    10003_-50_12_21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Setpoint Schedule_Aug,    !- Name
    11_-50_12_21,             !- Sunday ScheduleDay Name
    10003_-50_12_21,          !- Monday ScheduleDay Name
    10003_-50_12_21,          !- Tuesday ScheduleDay Name
    10003_-50_12_21,          !- Wednesday ScheduleDay Name
    10003_-50_12_21,          !- Thursday ScheduleDay Name
    10003_-50_12_21,          !- Friday ScheduleDay Name
    11_-50_12_21,             !- Saturday ScheduleDay Name
    11_-50_12_21,             !- Holiday ScheduleDay Name
    10003_-50_12_21,          !- SummerDesignDay ScheduleDay Name
    11_-50_12_21,             !- WinterDesignDay ScheduleDay Name
    10003_-50_12_21,          !- CustomDay1 ScheduleDay Name
    10003_-50_12_21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Setpoint Schedule_Sep,    !- Name
    11_-50_12_21,             !- Sunday ScheduleDay Name
    10003_-50_12_21,          !- Monday ScheduleDay Name
    10003_-50_12_21,          !- Tuesday ScheduleDay Name
    10003_-50_12_21,          !- Wednesday ScheduleDay Name
    10003_-50_12_21,          !- Thursday ScheduleDay Name
    10003_-50_12_21,          !- Friday ScheduleDay Name
    11_-50_12_21,             !- Saturday ScheduleDay Name
    11_-50_12_21,             !- Holiday ScheduleDay Name
    10003_-50_12_21,          !- SummerDesignDay ScheduleDay Name
    11_-50_12_21,             !- WinterDesignDay ScheduleDay Name
    10003_-50_12_21,          !- CustomDay1 ScheduleDay Name
    10003_-50_12_21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Setpoint Schedule_Oct,    !- Name
    11_-50_12_21,             !- Sunday ScheduleDay Name
    10003_-50_12_21,          !- Monday ScheduleDay Name
    10003_-50_12_21,          !- Tuesday ScheduleDay Name
    10003_-50_12_21,          !- Wednesday ScheduleDay Name
    10003_-50_12_21,          !- Thursday ScheduleDay Name
    10003_-50_12_21,          !- Friday ScheduleDay Name
    11_-50_12_21,             !- Saturday ScheduleDay Name
    11_-50_12_21,             !- Holiday ScheduleDay Name
    10003_-50_12_21,          !- SummerDesignDay ScheduleDay Name
    11_-50_12_21,             !- WinterDesignDay ScheduleDay Name
    10003_-50_12_21,          !- CustomDay1 ScheduleDay Name
    10003_-50_12_21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Setpoint Schedule_Nov,    !- Name
    11_-50_12_21,             !- Sunday ScheduleDay Name
    10003_-50_12_21,          !- Monday ScheduleDay Name
    10003_-50_12_21,          !- Tuesday ScheduleDay Name
    10003_-50_12_21,          !- Wednesday ScheduleDay Name
    10003_-50_12_21,          !- Thursday ScheduleDay Name
    10003_-50_12_21,          !- Friday ScheduleDay Name
    11_-50_12_21,             !- Saturday ScheduleDay Name
    11_-50_12_21,             !- Holiday ScheduleDay Name
    10003_-50_12_21,          !- SummerDesignDay ScheduleDay Name
    11_-50_12_21,             !- WinterDesignDay ScheduleDay Name
    10003_-50_12_21,          !- CustomDay1 ScheduleDay Name
    10003_-50_12_21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Setpoint Schedule_Dec,    !- Name
    11_-50_12_21,             !- Sunday ScheduleDay Name
    10003_-50_12_21,          !- Monday ScheduleDay Name
    10003_-50_12_21,          !- Tuesday ScheduleDay Name
    10003_-50_12_21,          !- Wednesday ScheduleDay Name
    10003_-50_12_21,          !- Thursday ScheduleDay Name
    10003_-50_12_21,          !- Friday ScheduleDay Name
    11_-50_12_21,             !- Saturday ScheduleDay Name
    11_-50_12_21,             !- Holiday ScheduleDay Name
    10003_-50_12_21,          !- SummerDesignDay ScheduleDay Name
    11_-50_12_21,             !- WinterDesignDay ScheduleDay Name
    10003_-50_12_21,          !- CustomDay1 ScheduleDay Name
    10003_-50_12_21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Availability Sch_Jan,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Availability Sch_Feb,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Availability Sch_Mar,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Availability Sch_Apr,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Availability Sch_May,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Availability Sch_Jun,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Availability Sch_Jul,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Availability Sch_Aug,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Availability Sch_Sep,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Availability Sch_Oct,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Availability Sch_Nov,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Availability Sch_Dec,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling SP Sch_Jan,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    10003_100_28_26,          !- Monday ScheduleDay Name
    10003_100_28_26,          !- Tuesday ScheduleDay Name
    10003_100_28_26,          !- Wednesday ScheduleDay Name
    10003_100_28_26,          !- Thursday ScheduleDay Name
    10003_100_28_26,          !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    10003_100_28_26,          !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    10003_100_28_26,          !- CustomDay1 ScheduleDay Name
    10003_100_28_26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling SP Sch_Feb,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    10003_100_28_26,          !- Monday ScheduleDay Name
    10003_100_28_26,          !- Tuesday ScheduleDay Name
    10003_100_28_26,          !- Wednesday ScheduleDay Name
    10003_100_28_26,          !- Thursday ScheduleDay Name
    10003_100_28_26,          !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    10003_100_28_26,          !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    10003_100_28_26,          !- CustomDay1 ScheduleDay Name
    10003_100_28_26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling SP Sch_Mar,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    10003_100_28_26,          !- Monday ScheduleDay Name
    10003_100_28_26,          !- Tuesday ScheduleDay Name
    10003_100_28_26,          !- Wednesday ScheduleDay Name
    10003_100_28_26,          !- Thursday ScheduleDay Name
    10003_100_28_26,          !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    10003_100_28_26,          !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    10003_100_28_26,          !- CustomDay1 ScheduleDay Name
    10003_100_28_26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling SP Sch_Apr,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    10003_100_28_26,          !- Monday ScheduleDay Name
    10003_100_28_26,          !- Tuesday ScheduleDay Name
    10003_100_28_26,          !- Wednesday ScheduleDay Name
    10003_100_28_26,          !- Thursday ScheduleDay Name
    10003_100_28_26,          !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    10003_100_28_26,          !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    10003_100_28_26,          !- CustomDay1 ScheduleDay Name
    10003_100_28_26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling SP Sch_May,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    10003_100_28_26,          !- Monday ScheduleDay Name
    10003_100_28_26,          !- Tuesday ScheduleDay Name
    10003_100_28_26,          !- Wednesday ScheduleDay Name
    10003_100_28_26,          !- Thursday ScheduleDay Name
    10003_100_28_26,          !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    10003_100_28_26,          !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    10003_100_28_26,          !- CustomDay1 ScheduleDay Name
    10003_100_28_26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling SP Sch_Jun,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    10003_100_28_26,          !- Monday ScheduleDay Name
    10003_100_28_26,          !- Tuesday ScheduleDay Name
    10003_100_28_26,          !- Wednesday ScheduleDay Name
    10003_100_28_26,          !- Thursday ScheduleDay Name
    10003_100_28_26,          !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    10003_100_28_26,          !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    10003_100_28_26,          !- CustomDay1 ScheduleDay Name
    10003_100_28_26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling SP Sch_Jul,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    10003_100_28_26,          !- Monday ScheduleDay Name
    10003_100_28_26,          !- Tuesday ScheduleDay Name
    10003_100_28_26,          !- Wednesday ScheduleDay Name
    10003_100_28_26,          !- Thursday ScheduleDay Name
    10003_100_28_26,          !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    10003_100_28_26,          !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    10003_100_28_26,          !- CustomDay1 ScheduleDay Name
    10003_100_28_26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling SP Sch_Aug,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    10003_100_28_26,          !- Monday ScheduleDay Name
    10003_100_28_26,          !- Tuesday ScheduleDay Name
    10003_100_28_26,          !- Wednesday ScheduleDay Name
    10003_100_28_26,          !- Thursday ScheduleDay Name
    10003_100_28_26,          !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    10003_100_28_26,          !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    10003_100_28_26,          !- CustomDay1 ScheduleDay Name
    10003_100_28_26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling SP Sch_Sep,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    10003_100_28_26,          !- Monday ScheduleDay Name
    10003_100_28_26,          !- Tuesday ScheduleDay Name
    10003_100_28_26,          !- Wednesday ScheduleDay Name
    10003_100_28_26,          !- Thursday ScheduleDay Name
    10003_100_28_26,          !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    10003_100_28_26,          !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    10003_100_28_26,          !- CustomDay1 ScheduleDay Name
    10003_100_28_26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling SP Sch_Oct,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    10003_100_28_26,          !- Monday ScheduleDay Name
    10003_100_28_26,          !- Tuesday ScheduleDay Name
    10003_100_28_26,          !- Wednesday ScheduleDay Name
    10003_100_28_26,          !- Thursday ScheduleDay Name
    10003_100_28_26,          !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    10003_100_28_26,          !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    10003_100_28_26,          !- CustomDay1 ScheduleDay Name
    10003_100_28_26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling SP Sch_Nov,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    10003_100_28_26,          !- Monday ScheduleDay Name
    10003_100_28_26,          !- Tuesday ScheduleDay Name
    10003_100_28_26,          !- Wednesday ScheduleDay Name
    10003_100_28_26,          !- Thursday ScheduleDay Name
    10003_100_28_26,          !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    10003_100_28_26,          !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    10003_100_28_26,          !- CustomDay1 ScheduleDay Name
    10003_100_28_26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling SP Sch_Dec,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    10003_100_28_26,          !- Monday ScheduleDay Name
    10003_100_28_26,          !- Tuesday ScheduleDay Name
    10003_100_28_26,          !- Wednesday ScheduleDay Name
    10003_100_28_26,          !- Thursday ScheduleDay Name
    10003_100_28_26,          !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    10003_100_28_26,          !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    10003_100_28_26,          !- CustomDay1 ScheduleDay Name
    10003_100_28_26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling Availability Sch_Jan,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling Availability Sch_Feb,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling Availability Sch_Mar,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling Availability Sch_Apr,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling Availability Sch_May,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling Availability Sch_Jun,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling Availability Sch_Jul,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling Availability Sch_Aug,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling Availability Sch_Sep,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling Availability Sch_Oct,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling Availability Sch_Nov,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling Availability Sch_Dec,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Setpoint Schedule_Jan,    !- Name
    11_-50_12_21,             !- Sunday ScheduleDay Name
    10003_-50_12_21,          !- Monday ScheduleDay Name
    10003_-50_12_21,          !- Tuesday ScheduleDay Name
    10003_-50_12_21,          !- Wednesday ScheduleDay Name
    10003_-50_12_21,          !- Thursday ScheduleDay Name
    10003_-50_12_21,          !- Friday ScheduleDay Name
    11_-50_12_21,             !- Saturday ScheduleDay Name
    11_-50_12_21,             !- Holiday ScheduleDay Name
    10003_-50_12_21,          !- SummerDesignDay ScheduleDay Name
    11_-50_12_21,             !- WinterDesignDay ScheduleDay Name
    10003_-50_12_21,          !- CustomDay1 ScheduleDay Name
    10003_-50_12_21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Setpoint Schedule_Feb,    !- Name
    11_-50_12_21,             !- Sunday ScheduleDay Name
    10003_-50_12_21,          !- Monday ScheduleDay Name
    10003_-50_12_21,          !- Tuesday ScheduleDay Name
    10003_-50_12_21,          !- Wednesday ScheduleDay Name
    10003_-50_12_21,          !- Thursday ScheduleDay Name
    10003_-50_12_21,          !- Friday ScheduleDay Name
    11_-50_12_21,             !- Saturday ScheduleDay Name
    11_-50_12_21,             !- Holiday ScheduleDay Name
    10003_-50_12_21,          !- SummerDesignDay ScheduleDay Name
    11_-50_12_21,             !- WinterDesignDay ScheduleDay Name
    10003_-50_12_21,          !- CustomDay1 ScheduleDay Name
    10003_-50_12_21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Setpoint Schedule_Mar,    !- Name
    11_-50_12_21,             !- Sunday ScheduleDay Name
    10003_-50_12_21,          !- Monday ScheduleDay Name
    10003_-50_12_21,          !- Tuesday ScheduleDay Name
    10003_-50_12_21,          !- Wednesday ScheduleDay Name
    10003_-50_12_21,          !- Thursday ScheduleDay Name
    10003_-50_12_21,          !- Friday ScheduleDay Name
    11_-50_12_21,             !- Saturday ScheduleDay Name
    11_-50_12_21,             !- Holiday ScheduleDay Name
    10003_-50_12_21,          !- SummerDesignDay ScheduleDay Name
    11_-50_12_21,             !- WinterDesignDay ScheduleDay Name
    10003_-50_12_21,          !- CustomDay1 ScheduleDay Name
    10003_-50_12_21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Setpoint Schedule_Apr,    !- Name
    11_-50_12_21,             !- Sunday ScheduleDay Name
    10003_-50_12_21,          !- Monday ScheduleDay Name
    10003_-50_12_21,          !- Tuesday ScheduleDay Name
    10003_-50_12_21,          !- Wednesday ScheduleDay Name
    10003_-50_12_21,          !- Thursday ScheduleDay Name
    10003_-50_12_21,          !- Friday ScheduleDay Name
    11_-50_12_21,             !- Saturday ScheduleDay Name
    11_-50_12_21,             !- Holiday ScheduleDay Name
    10003_-50_12_21,          !- SummerDesignDay ScheduleDay Name
    11_-50_12_21,             !- WinterDesignDay ScheduleDay Name
    10003_-50_12_21,          !- CustomDay1 ScheduleDay Name
    10003_-50_12_21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Setpoint Schedule_May,    !- Name
    11_-50_12_21,             !- Sunday ScheduleDay Name
    10003_-50_12_21,          !- Monday ScheduleDay Name
    10003_-50_12_21,          !- Tuesday ScheduleDay Name
    10003_-50_12_21,          !- Wednesday ScheduleDay Name
    10003_-50_12_21,          !- Thursday ScheduleDay Name
    10003_-50_12_21,          !- Friday ScheduleDay Name
    11_-50_12_21,             !- Saturday ScheduleDay Name
    11_-50_12_21,             !- Holiday ScheduleDay Name
    10003_-50_12_21,          !- SummerDesignDay ScheduleDay Name
    11_-50_12_21,             !- WinterDesignDay ScheduleDay Name
    10003_-50_12_21,          !- CustomDay1 ScheduleDay Name
    10003_-50_12_21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Setpoint Schedule_Jun,    !- Name
    11_-50_12_21,             !- Sunday ScheduleDay Name
    10003_-50_12_21,          !- Monday ScheduleDay Name
    10003_-50_12_21,          !- Tuesday ScheduleDay Name
    10003_-50_12_21,          !- Wednesday ScheduleDay Name
    10003_-50_12_21,          !- Thursday ScheduleDay Name
    10003_-50_12_21,          !- Friday ScheduleDay Name
    11_-50_12_21,             !- Saturday ScheduleDay Name
    11_-50_12_21,             !- Holiday ScheduleDay Name
    10003_-50_12_21,          !- SummerDesignDay ScheduleDay Name
    11_-50_12_21,             !- WinterDesignDay ScheduleDay Name
    10003_-50_12_21,          !- CustomDay1 ScheduleDay Name
    10003_-50_12_21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Setpoint Schedule_Jul,    !- Name
    11_-50_12_21,             !- Sunday ScheduleDay Name
    10003_-50_12_21,          !- Monday ScheduleDay Name
    10003_-50_12_21,          !- Tuesday ScheduleDay Name
    10003_-50_12_21,          !- Wednesday ScheduleDay Name
    10003_-50_12_21,          !- Thursday ScheduleDay Name
    10003_-50_12_21,          !- Friday ScheduleDay Name
    11_-50_12_21,             !- Saturday ScheduleDay Name
    11_-50_12_21,             !- Holiday ScheduleDay Name
    10003_-50_12_21,          !- SummerDesignDay ScheduleDay Name
    11_-50_12_21,             !- WinterDesignDay ScheduleDay Name
    10003_-50_12_21,          !- CustomDay1 ScheduleDay Name
    10003_-50_12_21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Setpoint Schedule_Aug,    !- Name
    11_-50_12_21,             !- Sunday ScheduleDay Name
    10003_-50_12_21,          !- Monday ScheduleDay Name
    10003_-50_12_21,          !- Tuesday ScheduleDay Name
    10003_-50_12_21,          !- Wednesday ScheduleDay Name
    10003_-50_12_21,          !- Thursday ScheduleDay Name
    10003_-50_12_21,          !- Friday ScheduleDay Name
    11_-50_12_21,             !- Saturday ScheduleDay Name
    11_-50_12_21,             !- Holiday ScheduleDay Name
    10003_-50_12_21,          !- SummerDesignDay ScheduleDay Name
    11_-50_12_21,             !- WinterDesignDay ScheduleDay Name
    10003_-50_12_21,          !- CustomDay1 ScheduleDay Name
    10003_-50_12_21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Setpoint Schedule_Sep,    !- Name
    11_-50_12_21,             !- Sunday ScheduleDay Name
    10003_-50_12_21,          !- Monday ScheduleDay Name
    10003_-50_12_21,          !- Tuesday ScheduleDay Name
    10003_-50_12_21,          !- Wednesday ScheduleDay Name
    10003_-50_12_21,          !- Thursday ScheduleDay Name
    10003_-50_12_21,          !- Friday ScheduleDay Name
    11_-50_12_21,             !- Saturday ScheduleDay Name
    11_-50_12_21,             !- Holiday ScheduleDay Name
    10003_-50_12_21,          !- SummerDesignDay ScheduleDay Name
    11_-50_12_21,             !- WinterDesignDay ScheduleDay Name
    10003_-50_12_21,          !- CustomDay1 ScheduleDay Name
    10003_-50_12_21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Setpoint Schedule_Oct,    !- Name
    11_-50_12_21,             !- Sunday ScheduleDay Name
    10003_-50_12_21,          !- Monday ScheduleDay Name
    10003_-50_12_21,          !- Tuesday ScheduleDay Name
    10003_-50_12_21,          !- Wednesday ScheduleDay Name
    10003_-50_12_21,          !- Thursday ScheduleDay Name
    10003_-50_12_21,          !- Friday ScheduleDay Name
    11_-50_12_21,             !- Saturday ScheduleDay Name
    11_-50_12_21,             !- Holiday ScheduleDay Name
    10003_-50_12_21,          !- SummerDesignDay ScheduleDay Name
    11_-50_12_21,             !- WinterDesignDay ScheduleDay Name
    10003_-50_12_21,          !- CustomDay1 ScheduleDay Name
    10003_-50_12_21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Setpoint Schedule_Nov,    !- Name
    11_-50_12_21,             !- Sunday ScheduleDay Name
    10003_-50_12_21,          !- Monday ScheduleDay Name
    10003_-50_12_21,          !- Tuesday ScheduleDay Name
    10003_-50_12_21,          !- Wednesday ScheduleDay Name
    10003_-50_12_21,          !- Thursday ScheduleDay Name
    10003_-50_12_21,          !- Friday ScheduleDay Name
    11_-50_12_21,             !- Saturday ScheduleDay Name
    11_-50_12_21,             !- Holiday ScheduleDay Name
    10003_-50_12_21,          !- SummerDesignDay ScheduleDay Name
    11_-50_12_21,             !- WinterDesignDay ScheduleDay Name
    10003_-50_12_21,          !- CustomDay1 ScheduleDay Name
    10003_-50_12_21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Setpoint Schedule_Dec,    !- Name
    11_-50_12_21,             !- Sunday ScheduleDay Name
    10003_-50_12_21,          !- Monday ScheduleDay Name
    10003_-50_12_21,          !- Tuesday ScheduleDay Name
    10003_-50_12_21,          !- Wednesday ScheduleDay Name
    10003_-50_12_21,          !- Thursday ScheduleDay Name
    10003_-50_12_21,          !- Friday ScheduleDay Name
    11_-50_12_21,             !- Saturday ScheduleDay Name
    11_-50_12_21,             !- Holiday ScheduleDay Name
    10003_-50_12_21,          !- SummerDesignDay ScheduleDay Name
    11_-50_12_21,             !- WinterDesignDay ScheduleDay Name
    10003_-50_12_21,          !- CustomDay1 ScheduleDay Name
    10003_-50_12_21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Availability Sch_Jan,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Availability Sch_Feb,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Availability Sch_Mar,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Availability Sch_Apr,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Availability Sch_May,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Availability Sch_Jun,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Availability Sch_Jul,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Availability Sch_Aug,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Availability Sch_Sep,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Availability Sch_Oct,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Availability Sch_Nov,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Availability Sch_Dec,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling SP Sch_Jan,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    10003_100_28_26,          !- Monday ScheduleDay Name
    10003_100_28_26,          !- Tuesday ScheduleDay Name
    10003_100_28_26,          !- Wednesday ScheduleDay Name
    10003_100_28_26,          !- Thursday ScheduleDay Name
    10003_100_28_26,          !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    10003_100_28_26,          !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    10003_100_28_26,          !- CustomDay1 ScheduleDay Name
    10003_100_28_26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling SP Sch_Feb,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    10003_100_28_26,          !- Monday ScheduleDay Name
    10003_100_28_26,          !- Tuesday ScheduleDay Name
    10003_100_28_26,          !- Wednesday ScheduleDay Name
    10003_100_28_26,          !- Thursday ScheduleDay Name
    10003_100_28_26,          !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    10003_100_28_26,          !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    10003_100_28_26,          !- CustomDay1 ScheduleDay Name
    10003_100_28_26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling SP Sch_Mar,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    10003_100_28_26,          !- Monday ScheduleDay Name
    10003_100_28_26,          !- Tuesday ScheduleDay Name
    10003_100_28_26,          !- Wednesday ScheduleDay Name
    10003_100_28_26,          !- Thursday ScheduleDay Name
    10003_100_28_26,          !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    10003_100_28_26,          !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    10003_100_28_26,          !- CustomDay1 ScheduleDay Name
    10003_100_28_26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling SP Sch_Apr,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    10003_100_28_26,          !- Monday ScheduleDay Name
    10003_100_28_26,          !- Tuesday ScheduleDay Name
    10003_100_28_26,          !- Wednesday ScheduleDay Name
    10003_100_28_26,          !- Thursday ScheduleDay Name
    10003_100_28_26,          !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    10003_100_28_26,          !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    10003_100_28_26,          !- CustomDay1 ScheduleDay Name
    10003_100_28_26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling SP Sch_May,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    10003_100_28_26,          !- Monday ScheduleDay Name
    10003_100_28_26,          !- Tuesday ScheduleDay Name
    10003_100_28_26,          !- Wednesday ScheduleDay Name
    10003_100_28_26,          !- Thursday ScheduleDay Name
    10003_100_28_26,          !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    10003_100_28_26,          !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    10003_100_28_26,          !- CustomDay1 ScheduleDay Name
    10003_100_28_26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling SP Sch_Jun,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    10003_100_28_26,          !- Monday ScheduleDay Name
    10003_100_28_26,          !- Tuesday ScheduleDay Name
    10003_100_28_26,          !- Wednesday ScheduleDay Name
    10003_100_28_26,          !- Thursday ScheduleDay Name
    10003_100_28_26,          !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    10003_100_28_26,          !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    10003_100_28_26,          !- CustomDay1 ScheduleDay Name
    10003_100_28_26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling SP Sch_Jul,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    10003_100_28_26,          !- Monday ScheduleDay Name
    10003_100_28_26,          !- Tuesday ScheduleDay Name
    10003_100_28_26,          !- Wednesday ScheduleDay Name
    10003_100_28_26,          !- Thursday ScheduleDay Name
    10003_100_28_26,          !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    10003_100_28_26,          !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    10003_100_28_26,          !- CustomDay1 ScheduleDay Name
    10003_100_28_26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling SP Sch_Aug,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    10003_100_28_26,          !- Monday ScheduleDay Name
    10003_100_28_26,          !- Tuesday ScheduleDay Name
    10003_100_28_26,          !- Wednesday ScheduleDay Name
    10003_100_28_26,          !- Thursday ScheduleDay Name
    10003_100_28_26,          !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    10003_100_28_26,          !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    10003_100_28_26,          !- CustomDay1 ScheduleDay Name
    10003_100_28_26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling SP Sch_Sep,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    10003_100_28_26,          !- Monday ScheduleDay Name
    10003_100_28_26,          !- Tuesday ScheduleDay Name
    10003_100_28_26,          !- Wednesday ScheduleDay Name
    10003_100_28_26,          !- Thursday ScheduleDay Name
    10003_100_28_26,          !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    10003_100_28_26,          !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    10003_100_28_26,          !- CustomDay1 ScheduleDay Name
    10003_100_28_26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling SP Sch_Oct,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    10003_100_28_26,          !- Monday ScheduleDay Name
    10003_100_28_26,          !- Tuesday ScheduleDay Name
    10003_100_28_26,          !- Wednesday ScheduleDay Name
    10003_100_28_26,          !- Thursday ScheduleDay Name
    10003_100_28_26,          !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    10003_100_28_26,          !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    10003_100_28_26,          !- CustomDay1 ScheduleDay Name
    10003_100_28_26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling SP Sch_Nov,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    10003_100_28_26,          !- Monday ScheduleDay Name
    10003_100_28_26,          !- Tuesday ScheduleDay Name
    10003_100_28_26,          !- Wednesday ScheduleDay Name
    10003_100_28_26,          !- Thursday ScheduleDay Name
    10003_100_28_26,          !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    10003_100_28_26,          !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    10003_100_28_26,          !- CustomDay1 ScheduleDay Name
    10003_100_28_26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling SP Sch_Dec,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    10003_100_28_26,          !- Monday ScheduleDay Name
    10003_100_28_26,          !- Tuesday ScheduleDay Name
    10003_100_28_26,          !- Wednesday ScheduleDay Name
    10003_100_28_26,          !- Thursday ScheduleDay Name
    10003_100_28_26,          !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    10003_100_28_26,          !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    10003_100_28_26,          !- CustomDay1 ScheduleDay Name
    10003_100_28_26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling Availability Sch_Jan,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling Availability Sch_Feb,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling Availability Sch_Mar,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling Availability Sch_Apr,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling Availability Sch_May,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling Availability Sch_Jun,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling Availability Sch_Jul,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling Availability Sch_Aug,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling Availability Sch_Sep,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling Availability Sch_Oct,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling Availability Sch_Nov,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling Availability Sch_Dec,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    10003_0_1_1,              !- Monday ScheduleDay Name
    10003_0_1_1,              !- Tuesday ScheduleDay Name
    10003_0_1_1,              !- Wednesday ScheduleDay Name
    10003_0_1_1,              !- Thursday ScheduleDay Name
    10003_0_1_1,              !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    10003_0_1_1,              !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    10003_0_1_1,              !- CustomDay1 ScheduleDay Name
    10003_0_1_1;              !- CustomDay2 ScheduleDay Name

Schedule:Year,
    SIA_IndividualOffice_Occ,    !- Name
    Any number,               !- Schedule Type Limits Name
    SIA_IndividualOffice_Occ_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    SIA_IndividualOffice_Occ_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    SIA_IndividualOffice_Occ_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    SIA_IndividualOffice_Occ_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    SIA_IndividualOffice_Occ_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    SIA_IndividualOffice_Occ_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    SIA_IndividualOffice_Occ_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    SIA_IndividualOffice_Occ_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    SIA_IndividualOffice_Occ_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    SIA_IndividualOffice_Occ_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    SIA_IndividualOffice_Occ_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    SIA_IndividualOffice_Occ_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Winter Control Type Week Sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    3,                        !- End Month 1
    31,                       !- End Day 1
    Summer Control Type Week Sch,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    1,                        !- Start Day 2
    9,                        !- End Month 2
    30,                       !- End Day 2
    Winter Control Type Week Sch,    !- ScheduleWeek Name 3
    10,                       !- Start Month 3
    1,                        !- Start Day 3
    12,                       !- End Month 3
    31;                       !- End Day 3

Schedule:Year,
    CELLS:RoomX1 Heating Setpoint Schedule,    !- Name
    Any number,               !- Schedule Type Limits Name
    CELLS:RoomX1 Heating Setpoint Schedule_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    CELLS:RoomX1 Heating Setpoint Schedule_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    CELLS:RoomX1 Heating Setpoint Schedule_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    CELLS:RoomX1 Heating Setpoint Schedule_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    CELLS:RoomX1 Heating Setpoint Schedule_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    CELLS:RoomX1 Heating Setpoint Schedule_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    CELLS:RoomX1 Heating Setpoint Schedule_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    CELLS:RoomX1 Heating Setpoint Schedule_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    CELLS:RoomX1 Heating Setpoint Schedule_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    CELLS:RoomX1 Heating Setpoint Schedule_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    CELLS:RoomX1 Heating Setpoint Schedule_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    CELLS:RoomX1 Heating Setpoint Schedule_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    CELLS:RoomX1 Heating Availability Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    CELLS:RoomX1 Heating Availability Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    CELLS:RoomX1 Heating Availability Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    CELLS:RoomX1 Heating Availability Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    CELLS:RoomX1 Heating Availability Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    CELLS:RoomX1 Heating Availability Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    CELLS:RoomX1 Heating Availability Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    CELLS:RoomX1 Heating Availability Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    CELLS:RoomX1 Heating Availability Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    CELLS:RoomX1 Heating Availability Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    CELLS:RoomX1 Heating Availability Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    CELLS:RoomX1 Heating Availability Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    CELLS:RoomX1 Heating Availability Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    CELLS:RoomX1 Cooling SP Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    CELLS:RoomX1 Cooling SP Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    CELLS:RoomX1 Cooling SP Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    CELLS:RoomX1 Cooling SP Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    CELLS:RoomX1 Cooling SP Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    CELLS:RoomX1 Cooling SP Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    CELLS:RoomX1 Cooling SP Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    CELLS:RoomX1 Cooling SP Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    CELLS:RoomX1 Cooling SP Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    CELLS:RoomX1 Cooling SP Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    CELLS:RoomX1 Cooling SP Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    CELLS:RoomX1 Cooling SP Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    CELLS:RoomX1 Cooling SP Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    CELLS:RoomX1 Cooling Availability Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    CELLS:RoomX1 Cooling Availability Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    CELLS:RoomX1 Cooling Availability Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    CELLS:RoomX1 Cooling Availability Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    CELLS:RoomX1 Cooling Availability Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    CELLS:RoomX1 Cooling Availability Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    CELLS:RoomX1 Cooling Availability Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    CELLS:RoomX1 Cooling Availability Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    CELLS:RoomX1 Cooling Availability Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    CELLS:RoomX1 Cooling Availability Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    CELLS:RoomX1 Cooling Availability Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    CELLS:RoomX1 Cooling Availability Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    CELLS:RoomX1 Cooling Availability Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    CELLS:RoomX2 Heating Setpoint Schedule,    !- Name
    Any number,               !- Schedule Type Limits Name
    CELLS:RoomX2 Heating Setpoint Schedule_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    CELLS:RoomX2 Heating Setpoint Schedule_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    CELLS:RoomX2 Heating Setpoint Schedule_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    CELLS:RoomX2 Heating Setpoint Schedule_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    CELLS:RoomX2 Heating Setpoint Schedule_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    CELLS:RoomX2 Heating Setpoint Schedule_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    CELLS:RoomX2 Heating Setpoint Schedule_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    CELLS:RoomX2 Heating Setpoint Schedule_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    CELLS:RoomX2 Heating Setpoint Schedule_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    CELLS:RoomX2 Heating Setpoint Schedule_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    CELLS:RoomX2 Heating Setpoint Schedule_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    CELLS:RoomX2 Heating Setpoint Schedule_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    CELLS:RoomX2 Heating Availability Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    CELLS:RoomX2 Heating Availability Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    CELLS:RoomX2 Heating Availability Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    CELLS:RoomX2 Heating Availability Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    CELLS:RoomX2 Heating Availability Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    CELLS:RoomX2 Heating Availability Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    CELLS:RoomX2 Heating Availability Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    CELLS:RoomX2 Heating Availability Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    CELLS:RoomX2 Heating Availability Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    CELLS:RoomX2 Heating Availability Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    CELLS:RoomX2 Heating Availability Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    CELLS:RoomX2 Heating Availability Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    CELLS:RoomX2 Heating Availability Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    CELLS:RoomX2 Cooling SP Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    CELLS:RoomX2 Cooling SP Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    CELLS:RoomX2 Cooling SP Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    CELLS:RoomX2 Cooling SP Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    CELLS:RoomX2 Cooling SP Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    CELLS:RoomX2 Cooling SP Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    CELLS:RoomX2 Cooling SP Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    CELLS:RoomX2 Cooling SP Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    CELLS:RoomX2 Cooling SP Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    CELLS:RoomX2 Cooling SP Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    CELLS:RoomX2 Cooling SP Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    CELLS:RoomX2 Cooling SP Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    CELLS:RoomX2 Cooling SP Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    CELLS:RoomX2 Cooling Availability Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    CELLS:RoomX2 Cooling Availability Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    CELLS:RoomX2 Cooling Availability Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    CELLS:RoomX2 Cooling Availability Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    CELLS:RoomX2 Cooling Availability Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    CELLS:RoomX2 Cooling Availability Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    CELLS:RoomX2 Cooling Availability Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    CELLS:RoomX2 Cooling Availability Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    CELLS:RoomX2 Cooling Availability Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    CELLS:RoomX2 Cooling Availability Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    CELLS:RoomX2 Cooling Availability Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    CELLS:RoomX2 Cooling Availability Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    CELLS:RoomX2 Cooling Availability Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Default Air Velocity for Comfort Calculations,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1370;                   !- Field 4

Schedule:Compact,
    SLL_Office_Circulation_Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05394,                  !- Field 4
    Until: 20:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.05394,                  !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0.05394,                  !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0.05394,                  !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    SLL_Office_Circulation_Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    SLL_Office_Circulation_Occ,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    1,                        !- Field 10
    Until: 14:00,             !- Field 11
    0.75,                     !- Field 12
    Until: 17:00,             !- Field 13
    1,                        !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Weekends,            !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0;                        !- Field 29

Schedule:Compact,
    Activity Schedule 15941,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    105.3;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 15941,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 15948,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 15948,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 15955,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    105.3;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 15955,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 17,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 18,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 19,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 2,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 3,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 4,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 5,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 6,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 7,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 8,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 9,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 10,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 11,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 12,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 13,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 14,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 15,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 16,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    CELLS:Entrance Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    CELLS:Entrance Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    CELLS:Entrance Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    26,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    CELLS:Entrance Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Material,
    Woods - hardwood (unspecified) Dry_.024,    !- Name
    Rough,                    !- Roughness
    0.024,                    !- Thickness
    0.17,                     !- Conductivity
    700,                      !- Density
    1880,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Particleboard_.06,        !- Name
    Rough,                    !- Roughness
    0.06,                     !- Thickness
    0.14,                     !- Conductivity
    600,                      !- Density
    1700,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    MW Glass Wool (standard board)_.35,    !- Name
    Rough,                    !- Roughness
    0.35,                     !- Thickness
    0.036,                    !- Conductivity
    20,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Oriented strand board (OSB)_.025,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.13,                     !- Conductivity
    650,                      !- Density
    1700,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Cement/plaster/mortar - cement plaster_.05,    !- Name
    Rough,                    !- Roughness
    0.05,                     !- Thickness
    0.72,                     !- Conductivity
    1760,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Linoleum_.003,            !- Name
    Rough,                    !- Roughness
    0.003,                    !- Thickness
    0.17,                     !- Conductivity
    1200,                     !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Plywood (Heavyweight)_.03,    !- Name
    Rough,                    !- Roughness
    0.03,                     !- Thickness
    0.15,                     !- Conductivity
    700,                      !- Density
    1420,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    Gravel_.016,              !- Name
    Rough,                    !- Roughness
    0.016,                    !- Thickness
    0.36,                     !- Conductivity
    1840,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.29,                     !- Solar Absorptance
    0.29;                     !- Visible Absorptance

Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.18,    !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thickness
    0.034,                    !- Conductivity
    35,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gypsum Plasterboard_.03,    !- Name
    Rough,                    !- Roughness
    0.03,                     !- Thickness
    0.25,                     !- Conductivity
    900,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    EPS Expanded Polystyrene (Standard)_.04,    !- Name
    Rough,                    !- Roughness
    0.04,                     !- Thickness
    0.04,                     !- Conductivity
    15,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Painted Oak_.024,         !- Name
    Rough,                    !- Roughness
    0.024,                    !- Thickness
    0.19,                     !- Conductivity
    700,                      !- Density
    2390,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    EPS Expanded Polystyrene (Standard)_.18,    !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thickness
    0.04,                     !- Conductivity
    15,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Plywood (Heavyweight)_.14,    !- Name
    Rough,                    !- Roughness
    0.14,                     !- Thickness
    0.15,                     !- Conductivity
    700,                      !- Density
    1420,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    Painted Oak_.035,         !- Name
    Rough,                    !- Roughness
    0.035,                    !- Thickness
    0.19,                     !- Conductivity
    700,                      !- Density
    2390,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    0.01,                     !- Thermal Absorptance
    0.01,                     !- Solar Absorptance
    0.01;                     !- Visible Absorptance

Material:NoMass,
    7_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.21,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    8_RVAL_3,                 !- Name
    Rough,                    !- Roughness
    0.21,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:SimpleGlazingSystem,
    Simple SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,    !- Name
    0.6,                      !- UFactor
    0.5,                      !- Solar Heat Gain Coefficient
    0.75;                     !- Visible Transmittance

WindowMaterial:Blind,
    20002,                    !- Name
    Horizontal,               !- Slat Orientation
    0.025,                    !- Slat Width
    0.01875,                  !- Slat Separation
    0.001,                    !- Slat Thickness
    45,                       !- Slat Angle
    0.9,                      !- Slat Conductivity
    0,                        !- Slat Beam Solar Transmittance
    0.5,                      !- Front Side Slat Beam Solar Reflectance
    0.5,                      !- Back Side Slat Beam Solar Reflectance
    0,                        !- Slat Diffuse Solar Transmittance
    0.5,                      !- Front Side Slat Diffuse Solar Reflectance
    0.5,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                        !- Slat Beam Visible Transmittance
    0.5,                      !- Front Side Slat Beam Visible Reflectance
    0.5,                      !- Back Side Slat Beam Visible Reflectance
    0,                        !- Slat Diffuse Visible Transmittance
    0.5,                      !- Front Side Slat Diffuse Visible Reflectance
    0.5,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                        !- Slat Infrared Hemispherical Transmittance
    0.9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                     !- Blind to Glass Distance
    0.5,                      !- Blind Top Opening Multiplier
    0.5,                      !- Blind Bottom Opening Multiplier
    0.5,                      !- Blind Left Side Opening Multiplier
    0.5,                      !- Blind Right Side Opening Multiplier
    0,                        !- Minimum Slat Angle
    180;                      !- Maximum Slat Angle

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    CELLS_Extarnal_Floor,     !- Name
    Woods - hardwood (unspecified) Dry_.024,    !- Outside Layer
    Particleboard_.06,        !- Layer 2
    MW Glass Wool (standard board)_.35,    !- Layer 3
    Oriented strand board (OSB)_.025,    !- Layer 4
    Cement/plaster/mortar - cement plaster_.05,    !- Layer 5
    Linoleum_.003,            !- Layer 6
    Plywood (Heavyweight)_.03;    !- Layer 7

Construction,
    CELLS_Extarnal_Floor_Rev,    !- Name
    Plywood (Heavyweight)_.03,    !- Outside Layer
    Linoleum_.003,            !- Layer 2
    Cement/plaster/mortar - cement plaster_.05,    !- Layer 3
    Oriented strand board (OSB)_.025,    !- Layer 4
    MW Glass Wool (standard board)_.35,    !- Layer 5
    Particleboard_.06,        !- Layer 6
    Woods - hardwood (unspecified) Dry_.024;    !- Layer 7

Construction,
    CELLS_Roof,               !- Name
    Gravel_.016,              !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.18,    !- Layer 2
    Oriented strand board (OSB)_.025;    !- Layer 3

Construction,
    CELLS_Roof_Rev,           !- Name
    Oriented strand board (OSB)_.025,    !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.18,    !- Layer 2
    Gravel_.016;              !- Layer 3

Construction,
    SLL_Partition_703_Gypsum,    !- Name
    Gypsum Plasterboard_.03,    !- Outside Layer
    EPS Expanded Polystyrene (Standard)_.04,    !- Layer 2
    Gypsum Plasterboard_.03;    !- Layer 3

Construction,
    SLL_Partition_703_Gypsum_Rev,    !- Name
    Gypsum Plasterboard_.03,    !- Outside Layer
    EPS Expanded Polystyrene (Standard)_.04,    !- Layer 2
    Gypsum Plasterboard_.03;    !- Layer 3

Construction,
    CELLS_External_Wall_Room2,    !- Name
    Painted Oak_.024,         !- Outside Layer
    7_RVAL_2,                 !- Layer 2
    EPS Expanded Polystyrene (Standard)_.18,    !- Layer 3
    Plywood (Heavyweight)_.14;    !- Layer 4

Construction,
    CELLS_External_Wall_Room2_Rev,    !- Name
    Plywood (Heavyweight)_.14,    !- Outside Layer
    EPS Expanded Polystyrene (Standard)_.18,    !- Layer 2
    8_RVAL_3,                 !- Layer 3
    Painted Oak_.024;         !- Layer 4

Construction,
    Wooden door,              !- Name
    Painted Oak_.035;         !- Outside Layer

Construction,
    Wooden door_Rev,          !- Name
    Painted Oak_.035;         !- Outside Layer

Construction,
    SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,    !- Name
    Simple SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001;    !- Outside Layer

Construction,
    SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 2001,    !- Name
    20002,                    !- Outside Layer
    Simple SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001;    !- Layer 2

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    CELLS:RoomX1,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    58.8243,                  !- Volume
    18.9756,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    CELLS:Entrance,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    46.3947,                  !- Volume
    14.966,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    CELLS:RoomX2,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    61.9172,                  !- Volume
    19.9733,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    CELLS:RoomX1_ExtFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    CELLS_Extarnal_Floor,     !- Construction Name
    CELLS:RoomX1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7946322101,             !- Vertex 1 Xcoordinate
    -56.1204509093,           !- Vertex 1 Ycoordinate
    1.4,                      !- Vertex 1 Zcoordinate
    0.8335667874,             !- Vertex 2 Xcoordinate
    -56.913865998,            !- Vertex 2 Ycoordinate
    1.4,                      !- Vertex 2 Zcoordinate
    -0.7685231018,            !- Vertex 3 Xcoordinate
    -50.9347851333,           !- Vertex 3 Ycoordinate
    1.4,                      !- Vertex 3 Zcoordinate
    2.1925423209,             !- Vertex 4 Xcoordinate
    -50.1413700445,           !- Vertex 4 Ycoordinate
    1.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CELLS:RoomX1_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    CELLS_Roof,               !- Construction Name
    CELLS:RoomX1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.8335667874,             !- Vertex 1 Xcoordinate
    -56.913865998,            !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    3.7946322101,             !- Vertex 2 Xcoordinate
    -56.1204509093,           !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    2.1925423209,             !- Vertex 3 Xcoordinate
    -50.1413700445,           !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    -0.7685231018,            !- Vertex 4 Xcoordinate
    -50.9347851333,           !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CELLS:RoomX1_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    SLL_Partition_703_Gypsum,    !- Construction Name
    CELLS:RoomX1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    CELLS:Entrance_Partition_4_0_10000,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7946322097,             !- Vertex 1 Xcoordinate
    -56.1204509079,           !- Vertex 1 Ycoordinate
    1.4,                      !- Vertex 1 Zcoordinate
    2.1925423205,             !- Vertex 2 Xcoordinate
    -50.1413700432,           !- Vertex 2 Ycoordinate
    1.4,                      !- Vertex 2 Zcoordinate
    2.1925423205,             !- Vertex 3 Xcoordinate
    -50.1413700432,           !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    3.7946322097,             !- Vertex 4 Xcoordinate
    -56.1204509079,           !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CELLS:Entrance_Partition_4_0_10000,    !- Name
    Wall,                     !- Surface Type
    SLL_Partition_703_Gypsum_Rev,    !- Construction Name
    CELLS:Entrance,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    CELLS:RoomX1_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.1925423205,             !- Vertex 1 Xcoordinate
    -50.1413700432,           !- Vertex 1 Ycoordinate
    1.4,                      !- Vertex 1 Zcoordinate
    3.7946322097,             !- Vertex 2 Xcoordinate
    -56.1204509079,           !- Vertex 2 Ycoordinate
    1.4,                      !- Vertex 2 Zcoordinate
    3.7946322097,             !- Vertex 3 Xcoordinate
    -56.1204509079,           !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    2.1925423205,             !- Vertex 4 Xcoordinate
    -50.1413700432,           !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CELLS:RoomX1_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    CELLS_External_Wall_Room2,    !- Construction Name
    CELLS:RoomX1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.1925423209,             !- Vertex 1 Xcoordinate
    -50.1413700445,           !- Vertex 1 Ycoordinate
    1.4,                      !- Vertex 1 Zcoordinate
    -0.7685231018,            !- Vertex 2 Xcoordinate
    -50.9347851333,           !- Vertex 2 Ycoordinate
    1.4,                      !- Vertex 2 Zcoordinate
    -0.7685231018,            !- Vertex 3 Xcoordinate
    -50.9347851333,           !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    2.1925423209,             !- Vertex 4 Xcoordinate
    -50.1413700445,           !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CELLS:RoomX1_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    CELLS_External_Wall_Room2,    !- Construction Name
    CELLS:RoomX1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.7685231018,            !- Vertex 1 Xcoordinate
    -50.9347851333,           !- Vertex 1 Ycoordinate
    1.4,                      !- Vertex 1 Zcoordinate
    0.8335667874,             !- Vertex 2 Xcoordinate
    -56.913865998,            !- Vertex 2 Ycoordinate
    1.4,                      !- Vertex 2 Zcoordinate
    0.8335667874,             !- Vertex 3 Xcoordinate
    -56.913865998,            !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    -0.7685231018,            !- Vertex 4 Xcoordinate
    -50.9347851333,           !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CELLS:RoomX1_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    CELLS_External_Wall_Room2,    !- Construction Name
    CELLS:RoomX1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.8335667874,             !- Vertex 1 Xcoordinate
    -56.913865998,            !- Vertex 1 Ycoordinate
    1.4,                      !- Vertex 1 Zcoordinate
    3.7946322101,             !- Vertex 2 Xcoordinate
    -56.1204509093,           !- Vertex 2 Ycoordinate
    1.4,                      !- Vertex 2 Zcoordinate
    3.7946322101,             !- Vertex 3 Xcoordinate
    -56.1204509093,           !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    0.8335667874,             !- Vertex 4 Xcoordinate
    -56.913865998,            !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CELLS:Entrance_ExtFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    CELLS_Extarnal_Floor,     !- Construction Name
    CELLS:Entrance,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.1300226681,             !- Vertex 1 Xcoordinate
    -55.494684922,            !- Vertex 1 Ycoordinate
    1.4,                      !- Vertex 1 Zcoordinate
    3.7946322101,             !- Vertex 2 Xcoordinate
    -56.1204509093,           !- Vertex 2 Ycoordinate
    1.4,                      !- Vertex 2 Zcoordinate
    2.1925423209,             !- Vertex 3 Xcoordinate
    -50.1413700445,           !- Vertex 3 Ycoordinate
    1.4,                      !- Vertex 3 Zcoordinate
    4.5279327789,             !- Vertex 4 Xcoordinate
    -49.5156040573,           !- Vertex 4 Ycoordinate
    1.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CELLS:Entrance_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    CELLS_Roof,               !- Construction Name
    CELLS:Entrance,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7946322101,             !- Vertex 1 Xcoordinate
    -56.1204509093,           !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    6.1300226681,             !- Vertex 2 Xcoordinate
    -55.494684922,            !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    4.5279327789,             !- Vertex 3 Xcoordinate
    -49.5156040573,           !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    2.1925423209,             !- Vertex 4 Xcoordinate
    -50.1413700445,           !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CELLS:Entrance_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    SLL_Partition_703_Gypsum,    !- Construction Name
    CELLS:Entrance,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    CELLS:RoomX2_Partition_4_0_10001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.1300226677,             !- Vertex 1 Xcoordinate
    -55.4946849207,           !- Vertex 1 Ycoordinate
    1.4,                      !- Vertex 1 Zcoordinate
    4.5279327786,             !- Vertex 2 Xcoordinate
    -49.515604056,            !- Vertex 2 Ycoordinate
    1.4,                      !- Vertex 2 Zcoordinate
    4.5279327786,             !- Vertex 3 Xcoordinate
    -49.515604056,            !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    6.1300226677,             !- Vertex 4 Xcoordinate
    -55.4946849207,           !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CELLS:RoomX2_Partition_4_0_10001,    !- Name
    Wall,                     !- Surface Type
    SLL_Partition_703_Gypsum_Rev,    !- Construction Name
    CELLS:RoomX2,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    CELLS:Entrance_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5279327786,             !- Vertex 1 Xcoordinate
    -49.515604056,            !- Vertex 1 Ycoordinate
    1.4,                      !- Vertex 1 Zcoordinate
    6.1300226677,             !- Vertex 2 Xcoordinate
    -55.4946849207,           !- Vertex 2 Ycoordinate
    1.4,                      !- Vertex 2 Zcoordinate
    6.1300226677,             !- Vertex 3 Xcoordinate
    -55.4946849207,           !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    4.5279327786,             !- Vertex 4 Xcoordinate
    -49.515604056,            !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CELLS:Entrance_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    CELLS_External_Wall_Room2,    !- Construction Name
    CELLS:Entrance,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5279327789,             !- Vertex 1 Xcoordinate
    -49.5156040573,           !- Vertex 1 Ycoordinate
    1.4,                      !- Vertex 1 Zcoordinate
    2.1925423209,             !- Vertex 2 Xcoordinate
    -50.1413700445,           !- Vertex 2 Ycoordinate
    1.4,                      !- Vertex 2 Zcoordinate
    2.1925423209,             !- Vertex 3 Xcoordinate
    -50.1413700445,           !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    4.5279327789,             !- Vertex 4 Xcoordinate
    -49.5156040573,           !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CELLS:Entrance_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    CELLS_External_Wall_Room2,    !- Construction Name
    CELLS:Entrance,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7946322101,             !- Vertex 1 Xcoordinate
    -56.1204509093,           !- Vertex 1 Ycoordinate
    1.4,                      !- Vertex 1 Zcoordinate
    6.1300226681,             !- Vertex 2 Xcoordinate
    -55.494684922,            !- Vertex 2 Ycoordinate
    1.4,                      !- Vertex 2 Zcoordinate
    6.1300226681,             !- Vertex 3 Xcoordinate
    -55.494684922,            !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    3.7946322101,             !- Vertex 4 Xcoordinate
    -56.1204509093,           !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CELLS:RoomX2_ExtFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    CELLS_Extarnal_Floor,     !- Construction Name
    CELLS:RoomX2,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.2467807344,             !- Vertex 1 Xcoordinate
    -54.6595521152,           !- Vertex 1 Ycoordinate
    1.4,                      !- Vertex 1 Zcoordinate
    6.1300226681,             !- Vertex 2 Xcoordinate
    -55.494684922,            !- Vertex 2 Ycoordinate
    1.4,                      !- Vertex 2 Zcoordinate
    4.5279327789,             !- Vertex 3 Xcoordinate
    -49.5156040573,           !- Vertex 3 Ycoordinate
    1.4,                      !- Vertex 3 Zcoordinate
    7.6446908452,             !- Vertex 4 Xcoordinate
    -48.6804712504,           !- Vertex 4 Ycoordinate
    1.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CELLS:RoomX2_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    CELLS_Roof,               !- Construction Name
    CELLS:RoomX2,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.1300226681,             !- Vertex 1 Xcoordinate
    -55.494684922,            !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    9.2467807344,             !- Vertex 2 Xcoordinate
    -54.6595521152,           !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    7.6446908452,             !- Vertex 3 Xcoordinate
    -48.6804712504,           !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    4.5279327789,             !- Vertex 4 Xcoordinate
    -49.5156040573,           !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CELLS:RoomX2_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    CELLS_External_Wall_Room2,    !- Construction Name
    CELLS:RoomX2,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.2467807344,             !- Vertex 1 Xcoordinate
    -54.6595521152,           !- Vertex 1 Ycoordinate
    1.4,                      !- Vertex 1 Zcoordinate
    7.6446908452,             !- Vertex 2 Xcoordinate
    -48.6804712504,           !- Vertex 2 Ycoordinate
    1.4,                      !- Vertex 2 Zcoordinate
    7.6446908452,             !- Vertex 3 Xcoordinate
    -48.6804712504,           !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    9.2467807344,             !- Vertex 4 Xcoordinate
    -54.6595521152,           !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CELLS:RoomX2_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    CELLS_External_Wall_Room2,    !- Construction Name
    CELLS:RoomX2,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.6446908452,             !- Vertex 1 Xcoordinate
    -48.6804712504,           !- Vertex 1 Ycoordinate
    1.4,                      !- Vertex 1 Zcoordinate
    4.5279327789,             !- Vertex 2 Xcoordinate
    -49.5156040573,           !- Vertex 2 Ycoordinate
    1.4,                      !- Vertex 2 Zcoordinate
    4.5279327789,             !- Vertex 3 Xcoordinate
    -49.5156040573,           !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    7.6446908452,             !- Vertex 4 Xcoordinate
    -48.6804712504,           !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CELLS:RoomX2_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    CELLS_External_Wall_Room2,    !- Construction Name
    CELLS:RoomX2,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.1300226681,             !- Vertex 1 Xcoordinate
    -55.494684922,            !- Vertex 1 Ycoordinate
    1.4,                      !- Vertex 1 Zcoordinate
    9.2467807344,             !- Vertex 2 Xcoordinate
    -54.6595521152,           !- Vertex 2 Ycoordinate
    1.4,                      !- Vertex 2 Zcoordinate
    9.2467807344,             !- Vertex 3 Xcoordinate
    -54.6595521152,           !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    6.1300226681,             !- Vertex 4 Xcoordinate
    -55.494684922,            !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    CELLS:RoomX1_Wall_3_0_0_0_0_1_Win,    !- Name
    Window,                   !- Surface Type
    SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,    !- Construction Name
    CELLS:RoomX1_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.1181968095,             !- Vertex 1 Xcoordinate
    -50.6971892492,           !- Vertex 1 Ycoordinate
    2.402,                    !- Vertex 1 Zcoordinate
    -0.4671542413,            !- Vertex 2 Xcoordinate
    -50.8540335905,           !- Vertex 2 Ycoordinate
    2.402,                    !- Vertex 2 Zcoordinate
    -0.4671542413,            !- Vertex 3 Xcoordinate
    -50.8540335905,           !- Vertex 3 Ycoordinate
    4.148,                    !- Vertex 3 Zcoordinate
    0.1181968095,             !- Vertex 4 Xcoordinate
    -50.6971892492,           !- Vertex 4 Ycoordinate
    4.148;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    CELLS:RoomX1_Wall_3_0_0_1_0_0_Win,    !- Name
    Window,                   !- Surface Type
    SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,    !- Construction Name
    CELLS:RoomX1_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.8858410716,             !- Vertex 1 Xcoordinate
    -50.2235503966,           !- Vertex 1 Ycoordinate
    2.402,                    !- Vertex 1 Zcoordinate
    0.1993345789,             !- Vertex 2 Xcoordinate
    -50.6754484494,           !- Vertex 2 Ycoordinate
    2.402,                    !- Vertex 2 Zcoordinate
    0.1993345789,             !- Vertex 3 Xcoordinate
    -50.6754484494,           !- Vertex 3 Ycoordinate
    4.148,                    !- Vertex 3 Zcoordinate
    1.8858410716,             !- Vertex 4 Xcoordinate
    -50.2235503966,           !- Vertex 4 Ycoordinate
    4.148;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    CELLS:RoomX1_Wall_5_0_0_0_0_1_Win,    !- Name
    Window,                   !- Surface Type
    SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,    !- Construction Name
    CELLS:RoomX1_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.90257991,               !- Vertex 1 Xcoordinate
    -56.3594756027,           !- Vertex 1 Ycoordinate
    2.402,                    !- Vertex 1 Zcoordinate
    3.4879309608,             !- Vertex 2 Xcoordinate
    -56.2026312613,           !- Vertex 2 Ycoordinate
    2.402,                    !- Vertex 2 Zcoordinate
    3.4879309608,             !- Vertex 3 Xcoordinate
    -56.2026312613,           !- Vertex 3 Ycoordinate
    4.148,                    !- Vertex 3 Zcoordinate
    2.90257991,               !- Vertex 4 Xcoordinate
    -56.3594756027,           !- Vertex 4 Ycoordinate
    4.148;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    CELLS:RoomX1_Wall_5_0_0_1_0_0_Win,    !- Name
    Window,                   !- Surface Type
    SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,    !- Construction Name
    CELLS:RoomX1_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.1349356479,             !- Vertex 1 Xcoordinate
    -56.8331144552,           !- Vertex 1 Ycoordinate
    2.402,                    !- Vertex 1 Zcoordinate
    2.8214421406,             !- Vertex 2 Xcoordinate
    -56.3812164025,           !- Vertex 2 Ycoordinate
    2.402,                    !- Vertex 2 Zcoordinate
    2.8214421406,             !- Vertex 3 Xcoordinate
    -56.3812164025,           !- Vertex 3 Ycoordinate
    4.148,                    !- Vertex 3 Zcoordinate
    1.1349356479,             !- Vertex 4 Xcoordinate
    -56.8331144552,           !- Vertex 4 Ycoordinate
    4.148;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    CELLS:Entrance_Wall_5_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Wooden door,              !- Construction Name
    CELLS:Entrance_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.4226991881,             !- Vertex 1 Xcoordinate
    -55.9521608697,           !- Vertex 1 Ycoordinate
    1.402,                    !- Vertex 1 Zcoordinate
    5.3847613111,             !- Vertex 2 Xcoordinate
    -55.6943771008,           !- Vertex 2 Ycoordinate
    1.402,                    !- Vertex 2 Zcoordinate
    5.3847613111,             !- Vertex 3 Xcoordinate
    -55.6943771008,           !- Vertex 3 Ycoordinate
    3.398,                    !- Vertex 3 Zcoordinate
    4.4226991881,             !- Vertex 4 Xcoordinate
    -55.9521608697,           !- Vertex 4 Ycoordinate
    3.398;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    CELLS:RoomX2_Wall_3_0_0_0_0_1_Win,    !- Name
    Window,                   !- Surface Type
    SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,    !- Construction Name
    CELLS:RoomX2_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.5466999532,             !- Vertex 1 Xcoordinate
    -49.2426262157,           !- Vertex 1 Ycoordinate
    2.402,                    !- Vertex 1 Zcoordinate
    4.9613489025,             !- Vertex 2 Xcoordinate
    -49.399470557,            !- Vertex 2 Ycoordinate
    2.402,                    !- Vertex 2 Zcoordinate
    4.9613489025,             !- Vertex 3 Xcoordinate
    -49.399470557,            !- Vertex 3 Ycoordinate
    4.148,                    !- Vertex 3 Zcoordinate
    5.5466999532,             !- Vertex 4 Xcoordinate
    -49.2426262157,           !- Vertex 4 Ycoordinate
    4.148;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    CELLS:RoomX2_Wall_3_0_0_1_0_0_Win,    !- Name
    Window,                   !- Surface Type
    SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,    !- Construction Name
    CELLS:RoomX2_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.3143442153,             !- Vertex 1 Xcoordinate
    -48.7689873631,           !- Vertex 1 Ycoordinate
    2.402,                    !- Vertex 1 Zcoordinate
    5.6278377226,             !- Vertex 2 Xcoordinate
    -49.2208854159,           !- Vertex 2 Ycoordinate
    2.402,                    !- Vertex 2 Zcoordinate
    5.6278377226,             !- Vertex 3 Xcoordinate
    -49.2208854159,           !- Vertex 3 Ycoordinate
    4.148,                    !- Vertex 3 Zcoordinate
    7.3143442153,             !- Vertex 4 Xcoordinate
    -48.7689873631,           !- Vertex 4 Ycoordinate
    4.148;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    CELLS:RoomX2_Wall_5_0_0_0_0_1_Win,    !- Name
    Window,                   !- Surface Type
    SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,    !- Construction Name
    CELLS:RoomX2_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.3310830538,             !- Vertex 1 Xcoordinate
    -54.9049125692,           !- Vertex 1 Ycoordinate
    2.402,                    !- Vertex 1 Zcoordinate
    8.9164341045,             !- Vertex 2 Xcoordinate
    -54.7480682279,           !- Vertex 2 Ycoordinate
    2.402,                    !- Vertex 2 Zcoordinate
    8.9164341045,             !- Vertex 3 Xcoordinate
    -54.7480682279,           !- Vertex 3 Ycoordinate
    4.148,                    !- Vertex 3 Zcoordinate
    8.3310830538,             !- Vertex 4 Xcoordinate
    -54.9049125692,           !- Vertex 4 Ycoordinate
    4.148;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    CELLS:RoomX2_Wall_5_0_0_1_0_0_Win,    !- Name
    Window,                   !- Surface Type
    SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 1001,    !- Construction Name
    CELLS:RoomX2_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.5634387917,             !- Vertex 1 Xcoordinate
    -55.3785514217,           !- Vertex 1 Ycoordinate
    2.402,                    !- Vertex 1 Zcoordinate
    8.2499452844,             !- Vertex 2 Xcoordinate
    -54.926653369,            !- Vertex 2 Ycoordinate
    2.402,                    !- Vertex 2 Zcoordinate
    8.2499452844,             !- Vertex 3 Xcoordinate
    -54.926653369,            !- Vertex 3 Ycoordinate
    4.148,                    !- Vertex 3 Zcoordinate
    6.5634387917,             !- Vertex 4 Xcoordinate
    -55.3785514217,           !- Vertex 4 Ycoordinate
    4.148;                    !- Vertex 4 Zcoordinate

WindowShadingControl,
    11001,                    !- Name
    CELLS:RoomX1,             !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 2001,    !- Construction with Shading Name
    OnIfHighSolarOnWindow,    !- Shading Control Type
    SIA_IndividualOffice_Occ,    !- Schedule Name
    120,                      !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    CELLS:RoomX1_Wall_3_0_0_0_0_1_Win,    !- Fenestration Surface 1 Name
    CELLS:RoomX1_Wall_3_0_0_1_0_0_Win,    !- Fenestration Surface 2 Name
    CELLS:RoomX1_Wall_5_0_0_0_0_1_Win,    !- Fenestration Surface 3 Name
    CELLS:RoomX1_Wall_5_0_0_1_0_0_Win;    !- Fenestration Surface 4 Name

WindowShadingControl,
    21001,                    !- Name
    CELLS:RoomX2,             !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6 - 2001,    !- Construction with Shading Name
    OnIfHighSolarOnWindow,    !- Shading Control Type
    SIA_IndividualOffice_Occ,    !- Schedule Name
    120,                      !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    CELLS:RoomX2_Wall_3_0_0_0_0_1_Win,    !- Fenestration Surface 1 Name
    CELLS:RoomX2_Wall_3_0_0_1_0_0_Win,    !- Fenestration Surface 2 Name
    CELLS:RoomX2_Wall_5_0_0_0_0_1_Win,    !- Fenestration Surface 3 Name
    CELLS:RoomX2_Wall_5_0_0_1_0_0_Win;    !- Fenestration Surface 4 Name

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.04,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    1.505,                    !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.3,                      !- Frame Solar Absorptance
    0.3,                      !- Frame Visible Absorptance
    0.3,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1,                        !- Number of Horizontal Dividers
    1,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    1.505,                    !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.3,                      !- Divider Solar Absorptance
    0.3,                      !- Divider Visible Absorptance
    0.3,                      !- Divider Thermal Hemispherical Emissivity
    0.3,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.3,                      !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0.3;                      !- Inside Reveal Solar Absorptance

Shading:Building:Detailed,
    EPFL_CELLS - Component block 17 - Surface 1 (1),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -50.2717509645,           !- Vertex 1 Xcoordinate
    -81.2861044726,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -67.0922338963,           !- Vertex 2 Xcoordinate
    -76.6061763055,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -113.505557579,           !- Vertex 3 Xcoordinate
    69.7596476261,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -102.3625286688,          !- Vertex 4 Xcoordinate
    69.7596476191,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 17 - Surface 2 (2),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    60.6244820872,            !- Vertex 1 Xcoordinate
    -112.1405339675,          !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.7277694193,             !- Vertex 2 Xcoordinate
    -111.6789284149,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -61.740901169,            !- Vertex 3 Xcoordinate
    -93.481766365,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -67.0922338963,           !- Vertex 4 Xcoordinate
    -76.6061763055,           !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 17 - Surface 3 (3),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    117.184764314,            !- Vertex 1 Xcoordinate
    -128.0210656432,          !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    60.6244820855,            !- Vertex 2 Xcoordinate
    -128.0210656452,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.7277694246,             !- Vertex 3 Xcoordinate
    -111.6789284114,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    117.1847643115,           !- Vertex 4 Xcoordinate
    -112.5914842776,          !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 17 - Surface 4 (4),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 17,    !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    60.624482086,             !- Vertex 1 Xcoordinate
    -112.1405339651,          !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    117.1847643063,           !- Vertex 2 Xcoordinate
    -127.8771842728,          !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    117.1847643118,           !- Vertex 3 Xcoordinate
    -112.5914842774,          !- Vertex 3 Ycoordinate
    12;                       !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 17 - Surface 5 (5),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 17,    !- Transmittance Schedule Name
    5,                        !- Number of Vertices
    -44.375447742,            !- Vertex 1 Xcoordinate
    -98.3834025761,           !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    60.6244820853,            !- Vertex 2 Xcoordinate
    -128.0210656496,          !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    117.1847643063,           !- Vertex 3 Xcoordinate
    -128.0210656392,          !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    117.1847643063,           !- Vertex 4 Xcoordinate
    -127.8771842728,          !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    -50.2717509656,           !- Vertex 5 Xcoordinate
    -81.2861044702,           !- Vertex 5 Ycoordinate
    12;                       !- Vertex 5 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 17 - Surface 6 (6),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -61.7409011723,           !- Vertex 1 Xcoordinate
    -93.4817663639,           !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    -44.3754477441,           !- Vertex 2 Xcoordinate
    -98.3834025713,           !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    -102.3625286669,          !- Vertex 3 Xcoordinate
    69.7596476255,            !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -113.5055575837,          !- Vertex 4 Xcoordinate
    69.7596476265,            !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 17 - Surface 7 (7),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    117.1847643115,           !- Vertex 1 Xcoordinate
    -112.5914842776,          !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    60.6244820864,            !- Vertex 2 Xcoordinate
    -112.1405339675,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    60.6244820864,            !- Vertex 3 Xcoordinate
    -112.1405339675,          !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    117.1847643115,           !- Vertex 4 Xcoordinate
    -112.5914842776,          !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 17 - Surface 8 (8),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    60.6244820864,            !- Vertex 1 Xcoordinate
    -112.1405339675,          !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -50.2717509645,           !- Vertex 2 Xcoordinate
    -81.2861044736,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -50.2717509645,           !- Vertex 3 Xcoordinate
    -81.2861044736,           !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    60.6244820864,            !- Vertex 4 Xcoordinate
    -112.1405339675,          !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 17 - Surface 9 (9),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -50.2717509645,           !- Vertex 1 Xcoordinate
    -81.2861044736,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -102.3625286669,          !- Vertex 2 Xcoordinate
    69.7596476255,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -102.3625286669,          !- Vertex 3 Xcoordinate
    69.7596476255,            !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -50.2717509645,           !- Vertex 4 Xcoordinate
    -81.2861044736,           !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 17 - Surface 10 (10),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -102.3625286669,          !- Vertex 1 Xcoordinate
    69.7596476255,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -113.505557578,           !- Vertex 2 Xcoordinate
    69.7596476255,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -113.505557578,           !- Vertex 3 Xcoordinate
    69.7596476255,            !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -102.3625286669,          !- Vertex 4 Xcoordinate
    69.7596476255,            !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 17 - Surface 11 (11),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -113.505557578,           !- Vertex 1 Xcoordinate
    69.7596476255,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -61.740901172,            !- Vertex 2 Xcoordinate
    -93.481766369,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -61.740901172,            !- Vertex 3 Xcoordinate
    -93.481766369,            !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -113.505557578,           !- Vertex 4 Xcoordinate
    69.7596476255,            !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 17 - Surface 12 (12),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -61.740901172,            !- Vertex 1 Xcoordinate
    -93.481766369,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    60.6244820864,            !- Vertex 2 Xcoordinate
    -128.0210656415,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    60.6244820864,            !- Vertex 3 Xcoordinate
    -128.0210656415,          !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    -61.740901172,            !- Vertex 4 Xcoordinate
    -93.481766369,            !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 17 - Surface 13 (13),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    60.6244820864,            !- Vertex 1 Xcoordinate
    -128.0210656415,          !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    117.1847643115,           !- Vertex 2 Xcoordinate
    -128.0210656415,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    117.1847643115,           !- Vertex 3 Xcoordinate
    -128.0210656415,          !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    60.6244820864,            !- Vertex 4 Xcoordinate
    -128.0210656415,          !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 17 - Surface 14 (14),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 17,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    117.1847643115,           !- Vertex 1 Xcoordinate
    -128.0210656415,          !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    117.1847643115,           !- Vertex 2 Xcoordinate
    -112.5914842776,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    117.1847643115,           !- Vertex 3 Xcoordinate
    -112.5914842776,          !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    117.1847643115,           !- Vertex 4 Xcoordinate
    -128.0210656415,          !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 18 - Surface 1 (15),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 18,    !- Transmittance Schedule Name
    7,                        !- Number of Vertices
    64.229989807,             !- Vertex 1 Xcoordinate
    -35.859055934,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    30.5104753023,            !- Vertex 2 Xcoordinate
    -45.0552871158,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    19.0151862666,            !- Vertex 3 Xcoordinate
    -35.859055934,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.5527282017,            !- Vertex 4 Xcoordinate
    -21.7053994513,           !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    -5.0706100885,            !- Vertex 5 Xcoordinate
    42.9277558751,            !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    39.7067065308,            !- Vertex 6 Xcoordinate
    54.1873743877,            !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    57.8723801395,            !- Vertex 7 Xcoordinate
    -8.9351754575,            !- Vertex 7 Ycoordinate
    0;                        !- Vertex 7 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 18 - Surface 2 (16),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 18,    !- Transmittance Schedule Name
    7,                        !- Number of Vertices
    19.0151862666,            !- Vertex 1 Xcoordinate
    -35.859055934,            !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    30.5104753023,            !- Vertex 2 Xcoordinate
    -45.0552871158,           !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    64.229989807,             !- Vertex 3 Xcoordinate
    -35.859055934,            !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    57.8723801395,            !- Vertex 4 Xcoordinate
    -8.9351754575,            !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    39.7067065308,            !- Vertex 5 Xcoordinate
    54.1873743877,            !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    -5.0706100885,            !- Vertex 6 Xcoordinate
    42.9277558751,            !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    13.5527282017,            !- Vertex 7 Xcoordinate
    -21.7053994513,           !- Vertex 7 Ycoordinate
    15;                       !- Vertex 7 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 18 - Surface 3 (17),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.0706100885,            !- Vertex 1 Xcoordinate
    42.9277558751,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    13.5527282017,            !- Vertex 2 Xcoordinate
    -21.7053994513,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.5527282017,            !- Vertex 3 Xcoordinate
    -21.7053994513,           !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    -5.0706100885,            !- Vertex 4 Xcoordinate
    42.9277558751,            !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 18 - Surface 4 (18),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    13.5527282017,            !- Vertex 1 Xcoordinate
    -21.7053994513,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    19.0151862666,            !- Vertex 2 Xcoordinate
    -35.859055934,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    19.0151862666,            !- Vertex 3 Xcoordinate
    -35.859055934,            !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    13.5527282017,            !- Vertex 4 Xcoordinate
    -21.7053994513,           !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 18 - Surface 5 (19),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    19.0151862666,            !- Vertex 1 Xcoordinate
    -35.859055934,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    30.5104753023,            !- Vertex 2 Xcoordinate
    -45.0552871158,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.5104753023,            !- Vertex 3 Xcoordinate
    -45.0552871158,           !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    19.0151862666,            !- Vertex 4 Xcoordinate
    -35.859055934,            !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 18 - Surface 6 (20),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    30.5104753023,            !- Vertex 1 Xcoordinate
    -45.0552871158,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    64.229989807,             !- Vertex 2 Xcoordinate
    -35.859055934,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.229989807,             !- Vertex 3 Xcoordinate
    -35.859055934,            !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    30.5104753023,            !- Vertex 4 Xcoordinate
    -45.0552871158,           !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 18 - Surface 7 (21),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    64.229989807,             !- Vertex 1 Xcoordinate
    -35.859055934,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    57.8723801395,            !- Vertex 2 Xcoordinate
    -8.9351754575,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    57.8723801395,            !- Vertex 3 Xcoordinate
    -8.9351754575,            !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    64.229989807,             !- Vertex 4 Xcoordinate
    -35.859055934,            !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 18 - Surface 8 (22),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    57.8723801395,            !- Vertex 1 Xcoordinate
    -8.9351754575,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    39.7067065308,            !- Vertex 2 Xcoordinate
    54.1873743877,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.7067065308,            !- Vertex 3 Xcoordinate
    54.1873743877,            !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    57.8723801395,            !- Vertex 4 Xcoordinate
    -8.9351754575,            !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 18 - Surface 9 (23),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 18,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    39.7067065308,            !- Vertex 1 Xcoordinate
    54.1873743877,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -5.0706100885,            !- Vertex 2 Xcoordinate
    42.9277558751,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5.0706100885,            !- Vertex 3 Xcoordinate
    42.9277558751,            !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    39.7067065308,            !- Vertex 4 Xcoordinate
    54.1873743877,            !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 19 - Surface 1 (24),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 19,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.4478324293,             !- Vertex 1 Xcoordinate
    -25.5025114739,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -47.3748789199,           !- Vertex 2 Xcoordinate
    -40.8244292952,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -66.5969212775,           !- Vertex 3 Xcoordinate
    25.4440631247,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -13.7742099284,           !- Vertex 4 Xcoordinate
    40.765980946,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 19 - Surface 2 (25),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 19,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -47.3748789199,           !- Vertex 1 Xcoordinate
    -40.8244292952,           !- Vertex 1 Ycoordinate
    10,                       !- Vertex 1 Zcoordinate
    5.4478324293,             !- Vertex 2 Xcoordinate
    -25.5025114739,           !- Vertex 2 Ycoordinate
    10,                       !- Vertex 2 Zcoordinate
    -13.7742099284,           !- Vertex 3 Xcoordinate
    40.765980946,             !- Vertex 3 Ycoordinate
    10,                       !- Vertex 3 Zcoordinate
    -66.5969212775,           !- Vertex 4 Xcoordinate
    25.4440631247,            !- Vertex 4 Ycoordinate
    10;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 19 - Surface 3 (26),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 19,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.7742099284,           !- Vertex 1 Xcoordinate
    40.765980946,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -66.5969212775,           !- Vertex 2 Xcoordinate
    25.4440631247,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -66.5969212775,           !- Vertex 3 Xcoordinate
    25.4440631247,            !- Vertex 3 Ycoordinate
    10,                       !- Vertex 3 Zcoordinate
    -13.7742099284,           !- Vertex 4 Xcoordinate
    40.765980946,             !- Vertex 4 Ycoordinate
    10;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 19 - Surface 4 (27),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 19,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.4478324293,             !- Vertex 1 Xcoordinate
    -25.5025114739,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -13.7742099284,           !- Vertex 2 Xcoordinate
    40.765980946,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -13.7742099284,           !- Vertex 3 Xcoordinate
    40.765980946,             !- Vertex 3 Ycoordinate
    10,                       !- Vertex 3 Zcoordinate
    5.4478324293,             !- Vertex 4 Xcoordinate
    -25.5025114739,           !- Vertex 4 Ycoordinate
    10;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 19 - Surface 5 (28),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 19,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -47.3748789199,           !- Vertex 1 Xcoordinate
    -40.8244292952,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.4478324293,             !- Vertex 2 Xcoordinate
    -25.5025114739,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.4478324293,             !- Vertex 3 Xcoordinate
    -25.5025114739,           !- Vertex 3 Ycoordinate
    10,                       !- Vertex 3 Zcoordinate
    -47.3748789199,           !- Vertex 4 Xcoordinate
    -40.8244292952,           !- Vertex 4 Ycoordinate
    10;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 19 - Surface 6 (29),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 19,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -66.5969212775,           !- Vertex 1 Xcoordinate
    25.4440631247,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -47.3748789199,           !- Vertex 2 Xcoordinate
    -40.8244292952,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -47.3748789199,           !- Vertex 3 Xcoordinate
    -40.8244292952,           !- Vertex 3 Ycoordinate
    10,                       !- Vertex 3 Zcoordinate
    -66.5969212775,           !- Vertex 4 Xcoordinate
    25.4440631247,            !- Vertex 4 Ycoordinate
    10;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 1 - Surface 1 (30),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.5767961337,             !- Vertex 1 Xcoordinate
    -56.17881991,             !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    1.0460704688,             !- Vertex 2 Xcoordinate
    -56.8569258082,           !- Vertex 2 Ycoordinate
    4.24,                     !- Vertex 2 Zcoordinate
    1.144421706,              !- Vertex 3 Xcoordinate
    -57.2239776222,           !- Vertex 3 Ycoordinate
    4.24,                     !- Vertex 3 Zcoordinate
    3.6751473708,             !- Vertex 4 Xcoordinate
    -56.545871724,            !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 2 - Surface 1 (31),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.0943667601,             !- Vertex 1 Xcoordinate
    -56.8439848559,           !- Vertex 1 Ycoordinate
    2.36,                     !- Vertex 1 Zcoordinate
    1.1927179973,             !- Vertex 2 Xcoordinate
    -57.2110366699,           !- Vertex 2 Ycoordinate
    2.36,                     !- Vertex 2 Zcoordinate
    1.1927179973,             !- Vertex 3 Xcoordinate
    -57.2110366699,           !- Vertex 3 Ycoordinate
    4.19,                     !- Vertex 3 Zcoordinate
    1.0943667601,             !- Vertex 4 Xcoordinate
    -56.8439848559,           !- Vertex 4 Ycoordinate
    4.19;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 3 - Surface 1 (32),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.6268510795,             !- Vertex 1 Xcoordinate
    -56.5588126763,           !- Vertex 1 Ycoordinate
    2.36,                     !- Vertex 1 Zcoordinate
    3.5284998424,             !- Vertex 2 Xcoordinate
    -56.1917608623,           !- Vertex 2 Ycoordinate
    2.36,                     !- Vertex 2 Zcoordinate
    3.5284998424,             !- Vertex 3 Xcoordinate
    -56.1917608623,           !- Vertex 3 Ycoordinate
    4.19,                     !- Vertex 3 Zcoordinate
    3.6268510795,             !- Vertex 4 Xcoordinate
    -56.5588126763,           !- Vertex 4 Ycoordinate
    4.19;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 4 - Surface 1 (33),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.5767961337,             !- Vertex 1 Xcoordinate
    -56.17881991,             !- Vertex 1 Ycoordinate
    2.36,                     !- Vertex 1 Zcoordinate
    1.0460704688,             !- Vertex 2 Xcoordinate
    -56.8569258082,           !- Vertex 2 Ycoordinate
    2.36,                     !- Vertex 2 Zcoordinate
    1.144421706,              !- Vertex 3 Xcoordinate
    -57.2239776222,           !- Vertex 3 Ycoordinate
    2.36,                     !- Vertex 3 Zcoordinate
    3.6751473708,             !- Vertex 4 Xcoordinate
    -56.545871724,            !- Vertex 4 Ycoordinate
    2.36;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 5 - Surface 1 (34),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0052992774,             !- Vertex 1 Xcoordinate
    -54.7242568765,           !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    6.4745736126,             !- Vertex 2 Xcoordinate
    -55.4023627747,           !- Vertex 2 Ycoordinate
    4.24,                     !- Vertex 2 Zcoordinate
    6.5729248497,             !- Vertex 3 Xcoordinate
    -55.7694145887,           !- Vertex 3 Ycoordinate
    4.24,                     !- Vertex 3 Zcoordinate
    9.1036505146,             !- Vertex 4 Xcoordinate
    -55.0913086905,           !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 6 - Surface 1 (35),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 6,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.5228699039,             !- Vertex 1 Xcoordinate
    -55.3894218225,           !- Vertex 1 Ycoordinate
    2.36,                     !- Vertex 1 Zcoordinate
    6.621221141,              !- Vertex 2 Xcoordinate
    -55.7564736364,           !- Vertex 2 Ycoordinate
    2.36,                     !- Vertex 2 Zcoordinate
    6.621221141,              !- Vertex 3 Xcoordinate
    -55.7564736364,           !- Vertex 3 Ycoordinate
    4.19,                     !- Vertex 3 Zcoordinate
    6.5228699039,             !- Vertex 4 Xcoordinate
    -55.3894218225,           !- Vertex 4 Ycoordinate
    4.19;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 7 - Surface 1 (36),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 7,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0553542233,             !- Vertex 1 Xcoordinate
    -55.1042496428,           !- Vertex 1 Ycoordinate
    2.36,                     !- Vertex 1 Zcoordinate
    8.9570029861,             !- Vertex 2 Xcoordinate
    -54.7371978288,           !- Vertex 2 Ycoordinate
    2.36,                     !- Vertex 2 Zcoordinate
    8.9570029861,             !- Vertex 3 Xcoordinate
    -54.7371978288,           !- Vertex 3 Ycoordinate
    4.19,                     !- Vertex 3 Zcoordinate
    9.0553542233,             !- Vertex 4 Xcoordinate
    -55.1042496428,           !- Vertex 4 Ycoordinate
    4.19;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 8 - Surface 1 (37),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 8,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0052992774,             !- Vertex 1 Xcoordinate
    -54.7242568765,           !- Vertex 1 Ycoordinate
    2.36,                     !- Vertex 1 Zcoordinate
    6.4745736126,             !- Vertex 2 Xcoordinate
    -55.4023627747,           !- Vertex 2 Ycoordinate
    2.36,                     !- Vertex 2 Zcoordinate
    6.5729248497,             !- Vertex 3 Xcoordinate
    -55.7694145887,           !- Vertex 3 Ycoordinate
    2.36,                     !- Vertex 3 Zcoordinate
    9.1036505146,             !- Vertex 4 Xcoordinate
    -55.0913086905,           !- Vertex 4 Ycoordinate
    2.36;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 9 - Surface 1 (38),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 9,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.55601942,              !- Vertex 1 Xcoordinate
    -50.8778449434,           !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    1.9747062449,             !- Vertex 2 Xcoordinate
    -50.1997390452,           !- Vertex 2 Ycoordinate
    4.24,                     !- Vertex 2 Zcoordinate
    1.8763550077,             !- Vertex 3 Xcoordinate
    -49.8326872312,           !- Vertex 3 Ycoordinate
    4.24,                     !- Vertex 3 Zcoordinate
    -0.6543706571,            !- Vertex 4 Xcoordinate
    -50.5107931294,           !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 10 - Surface 1 (39),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 10,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.55601942,              !- Vertex 1 Xcoordinate
    -50.8778449434,           !- Vertex 1 Ycoordinate
    2.36,                     !- Vertex 1 Zcoordinate
    -0.6543706571,            !- Vertex 2 Xcoordinate
    -50.5107931294,           !- Vertex 2 Ycoordinate
    2.36,                     !- Vertex 2 Zcoordinate
    -0.6543706571,            !- Vertex 3 Xcoordinate
    -50.5107931294,           !- Vertex 3 Ycoordinate
    4.19,                     !- Vertex 3 Zcoordinate
    -0.55601942,              !- Vertex 4 Xcoordinate
    -50.8778449434,           !- Vertex 4 Ycoordinate
    4.19;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 11 - Surface 1 (40),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 11,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.9264099536,             !- Vertex 1 Xcoordinate
    -50.2126799974,           !- Vertex 1 Ycoordinate
    2.36,                     !- Vertex 1 Zcoordinate
    1.8280587164,             !- Vertex 2 Xcoordinate
    -49.8456281835,           !- Vertex 2 Ycoordinate
    2.36,                     !- Vertex 2 Zcoordinate
    1.8280587164,             !- Vertex 3 Xcoordinate
    -49.8456281835,           !- Vertex 3 Ycoordinate
    4.19,                     !- Vertex 3 Zcoordinate
    1.9264099536,             !- Vertex 4 Xcoordinate
    -50.2126799974,           !- Vertex 4 Ycoordinate
    4.19;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 12 - Surface 1 (41),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 12,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.55601942,              !- Vertex 1 Xcoordinate
    -50.8778449434,           !- Vertex 1 Ycoordinate
    2.36,                     !- Vertex 1 Zcoordinate
    1.9747062449,             !- Vertex 2 Xcoordinate
    -50.1997390452,           !- Vertex 2 Ycoordinate
    2.36,                     !- Vertex 2 Zcoordinate
    1.8763550077,             !- Vertex 3 Xcoordinate
    -49.8326872312,           !- Vertex 3 Ycoordinate
    2.36,                     !- Vertex 3 Zcoordinate
    -0.6543706571,            !- Vertex 4 Xcoordinate
    -50.5107931294,           !- Vertex 4 Ycoordinate
    2.36;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 13 - Surface 1 (42),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.3048581515,             !- Vertex 1 Xcoordinate
    -48.3781241977,           !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    4.7741324866,             !- Vertex 2 Xcoordinate
    -49.0562300959,           !- Vertex 2 Ycoordinate
    4.24,                     !- Vertex 2 Zcoordinate
    4.8724837238,             !- Vertex 3 Xcoordinate
    -49.4232819099,           !- Vertex 3 Ycoordinate
    4.24,                     !- Vertex 3 Zcoordinate
    7.4032093886,             !- Vertex 4 Xcoordinate
    -48.7451760117,           !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 14 - Surface 1 (43),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.8724837238,             !- Vertex 1 Xcoordinate
    -49.4232819099,           !- Vertex 1 Ycoordinate
    2.36,                     !- Vertex 1 Zcoordinate
    4.7741324866,             !- Vertex 2 Xcoordinate
    -49.0562300959,           !- Vertex 2 Ycoordinate
    2.36,                     !- Vertex 2 Zcoordinate
    4.7741324866,             !- Vertex 3 Xcoordinate
    -49.0562300959,           !- Vertex 3 Ycoordinate
    4.19,                     !- Vertex 3 Zcoordinate
    4.8724837238,             !- Vertex 4 Xcoordinate
    -49.4232819099,           !- Vertex 4 Ycoordinate
    4.19;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 15 - Surface 1 (44),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 15,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.3549130973,             !- Vertex 1 Xcoordinate
    -48.758116964,            !- Vertex 1 Ycoordinate
    2.36,                     !- Vertex 1 Zcoordinate
    7.2565618602,             !- Vertex 2 Xcoordinate
    -48.39106515,             !- Vertex 2 Ycoordinate
    2.36,                     !- Vertex 2 Zcoordinate
    7.2565618602,             !- Vertex 3 Xcoordinate
    -48.39106515,             !- Vertex 3 Ycoordinate
    4.19,                     !- Vertex 3 Zcoordinate
    7.3549130973,             !- Vertex 4 Xcoordinate
    -48.758116964,            !- Vertex 4 Ycoordinate
    4.19;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EPFL_CELLS - Component block 16 - Surface 1 (45),    !- Name
    Transmittance schedule for EPFL_CELLS - Component block 16,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.3048581515,             !- Vertex 1 Xcoordinate
    -48.3781241977,           !- Vertex 1 Ycoordinate
    2.36,                     !- Vertex 1 Zcoordinate
    4.7741324866,             !- Vertex 2 Xcoordinate
    -49.0562300959,           !- Vertex 2 Ycoordinate
    2.36,                     !- Vertex 2 Zcoordinate
    4.8724837238,             !- Vertex 3 Xcoordinate
    -49.4232819099,           !- Vertex 3 Ycoordinate
    2.36,                     !- Vertex 3 Zcoordinate
    7.4032093886,             !- Vertex 4 Xcoordinate
    -48.7451760117,           !- Vertex 4 Ycoordinate
    2.36;                     !- Vertex 4 Zcoordinate

PEOPLE,
    People CELLS:RoomX1,      !- Name
    CELLS:RoomX1,             !- Zone or ZoneList Name
    SIA_IndividualOffice_Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0714,                   !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 15941,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    Yes,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 15941,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People CELLS:Entrance,    !- Name
    CELLS:Entrance,           !- Zone or ZoneList Name
    SLL_Office_Circulation_Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.1,                      !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 15948,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    Yes,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 15948,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People CELLS:RoomX2,      !- Name
    CELLS:RoomX2,             !- Zone or ZoneList Name
    SIA_IndividualOffice_Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0714,                   !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 15955,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    Yes,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 15955,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

Lights,
    CELLS:RoomX1 General lighting,    !- Name
    CELLS:RoomX1,             !- Zone or ZoneList Name
    SIA_IndividualOffice_Occ,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.1,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    CELLS:Entrance General lighting,    !- Name
    CELLS:Entrance,           !- Zone or ZoneList Name
    SLL_Office_Circulation_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.1,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    CELLS:RoomX2 General lighting,    !- Name
    CELLS:RoomX2,             !- Zone or ZoneList Name
    SIA_IndividualOffice_Occ,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.1,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

OtherEquipment,
    CELLS:RoomX1 Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    CELLS:RoomX1,             !- Zone or ZoneList Name
    SIA_IndividualOffice_Occ,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    CELLS:Entrance Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    CELLS:Entrance,           !- Zone or ZoneList Name
    SLL_Office_Circulation_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    CELLS:RoomX2 Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    CELLS:RoomX2,             !- Zone or ZoneList Name
    SIA_IndividualOffice_Occ,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

Daylighting:Controls,
    CELLS:RoomX1,             !- Name
    CELLS:RoomX1,             !- Zone Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    CELLS:RoomX1 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    CELLS:RoomX1 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Zone Controlled by Reference Point 1
    500;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    CELLS:Entrance,           !- Name
    CELLS:Entrance,           !- Zone Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    CELLS:Entrance Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    CELLS:Entrance Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Zone Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    CELLS:RoomX2,             !- Name
    CELLS:RoomX2,             !- Zone Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    CELLS:RoomX2 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    CELLS:RoomX2 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Zone Controlled by Reference Point 1
    500;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:ReferencePoint,
    CELLS:RoomX1 Ref Point 1,    !- Name
    CELLS:RoomX1,             !- Zone Name
    1.513,                    !- XCoordinate of Reference Point
    -53.528,                  !- YCoordinate of Reference Point
    2.2;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    CELLS:Entrance Ref Point 1,    !- Name
    CELLS:Entrance,           !- Zone Name
    4.161,                    !- XCoordinate of Reference Point
    -52.818,                  !- YCoordinate of Reference Point
    2.2;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    CELLS:RoomX2 Ref Point 1,    !- Name
    CELLS:RoomX2,             !- Zone Name
    6.887,                    !- XCoordinate of Reference Point
    -52.088,                  !- YCoordinate of Reference Point
    2.2;                      !- ZCoordinate of Reference Point

OutputControl:IlluminanceMap:Style,
    Tab;                      !- Column Separator

ZoneInfiltration:DesignFlowRate,
    CELLS:RoomX1 Infiltration,    !- Name
    CELLS:RoomX1,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.004902,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    CELLS:Entrance Infiltration,    !- Name
    CELLS:Entrance,           !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.003866,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    CELLS:RoomX2 Infiltration,    !- Name
    CELLS:RoomX2,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.00516,                  !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    CELLS:RoomX1 Nat Vent,    !- Name
    CELLS:RoomX1,             !- Zone or ZoneList Name
    SIA_IndividualOffice_Occ,    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.0817,                   !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    CELLS:Entrance Nat Vent,    !- Name
    CELLS:Entrance,           !- Zone or ZoneList Name
    SLL_Office_Circulation_Occ,    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.064437,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    CELLS:RoomX2 Nat Vent,    !- Name
    CELLS:RoomX2,             !- Zone or ZoneList Name
    SIA_IndividualOffice_Occ,    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.085996,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

DesignSpecification:OutdoorAir,
    CELLS:RoomX1,             !- Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    SIA_IndividualOffice_Occ;    !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    CELLS:Entrance,           !- Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    SLL_Office_Circulation_Occ;    !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    CELLS:RoomX2,             !- Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    SIA_IndividualOffice_Occ;    !- Outdoor Air Schedule Name

DesignSpecification:ZoneAirDistribution,
    CELLS:RoomX1,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    CELLS:Entrance,           !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    CELLS:RoomX2,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    2;                        !- Timesteps in Averaging Window

Sizing:Zone,
    CELLS:RoomX1,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.016,                    !- Zone Heating Design Supply Air Humidity Ratio
    CELLS:RoomX1,             !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    CELLS:RoomX1;             !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    CELLS:Entrance,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.016,                    !- Zone Heating Design Supply Air Humidity Ratio
    CELLS:Entrance,           !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    CELLS:Entrance;           !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    CELLS:RoomX2,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.016,                    !- Zone Heating Design Supply Air Humidity Ratio
    CELLS:RoomX2,             !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    CELLS:RoomX2;             !- Design Specification Zone Air Distribution Object Name

ZoneControl:Thermostat,
    CELLS:RoomX1 Thermostat,    !- Name
    CELLS:RoomX1,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone CELLS:RoomX1;    !- Control 1 Name

ZoneControl:Thermostat,
    CELLS:Entrance Thermostat,    !- Name
    CELLS:Entrance,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone CELLS:Entrance;    !- Control 1 Name

ZoneControl:Thermostat,
    CELLS:RoomX2 Thermostat,    !- Name
    CELLS:RoomX2,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone CELLS:RoomX2;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone CELLS:RoomX1,    !- Name
    CELLS:RoomX1 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    CELLS:RoomX1 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone CELLS:Entrance,    !- Name
    CELLS:Entrance Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    CELLS:Entrance Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone CELLS:RoomX2,    !- Name
    CELLS:RoomX2 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    CELLS:RoomX2 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    CELLS:RoomX1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node CELLS:RoomX1 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.016,                    !- Maximum Heating Supply Air Humidity Ratio
    0.008,                    !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    CELLS:RoomX1 Heating Availability Sch,    !- Heating Availability Schedule Name
    CELLS:RoomX1 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    CELLS:RoomX1,             !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    CELLS:Entrance Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node CELLS:Entrance In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.016,                    !- Maximum Heating Supply Air Humidity Ratio
    0.008,                    !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    CELLS:Entrance Heating Availability Sch,    !- Heating Availability Schedule Name
    CELLS:Entrance Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    CELLS:Entrance,           !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    CELLS:RoomX2 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node CELLS:RoomX2 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.016,                    !- Maximum Heating Supply Air Humidity Ratio
    0.008,                    !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    CELLS:RoomX2 Heating Availability Sch,    !- Heating Availability Schedule Name
    CELLS:RoomX2 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    CELLS:RoomX2,             !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentList,
    CELLS:RoomX1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    CELLS:RoomX1 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    CELLS:Entrance Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    CELLS:Entrance Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    CELLS:RoomX2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    CELLS:RoomX2 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    CELLS:RoomX1,             !- Zone Name
    CELLS:RoomX1 Equipment,    !- Zone Conditioning Equipment List Name
    CELLS:RoomX1 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node CELLS:RoomX1 Zone,    !- Zone Air Node Name
    Node CELLS:RoomX1 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    CELLS:Entrance,           !- Zone Name
    CELLS:Entrance Equipment,    !- Zone Conditioning Equipment List Name
    CELLS:Entrance Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node CELLS:Entrance Zone,    !- Zone Air Node Name
    Node CELLS:Entrance Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    CELLS:RoomX2,             !- Zone Name
    CELLS:RoomX2 Equipment,    !- Zone Conditioning Equipment List Name
    CELLS:RoomX2 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node CELLS:RoomX2 Zone,    !- Zone Air Node Name
    Node CELLS:RoomX2 Out;    !- Zone Return Air Node or NodeList Name

NodeList,
    CELLS:RoomX1 Inlets,      !- Name
    Node CELLS:RoomX1 In;     !- Node 1 Name

NodeList,
    CELLS:Entrance Inlets,    !- Name
    Node CELLS:Entrance In;    !- Node 1 Name

NodeList,
    CELLS:RoomX2 Inlets,      !- Name
    Node CELLS:RoomX2 In;     !- Node 1 Name

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    DemandEndUseComponentsSummary,    !- Report 2 Name
    SensibleHeatGainSummary,    !- Report 3 Name
    InputVerificationandResultsSummary,    !- Report 4 Name
    AdaptiveComfortSummary,    !- Report 5 Name
    Standard62.1Summary,      !- Report 6 Name
    ClimaticDataSummary,      !- Report 7 Name
    EquipmentSummary,         !- Report 8 Name
    EnvelopeSummary,          !- Report 9 Name
    LightingSummary,          !- Report 10 Name
    HVACSizingSummary,        !- Report 11 Name
    SystemSummary,            !- Report 12 Name
    ComponentSizingSummary,    !- Report 13 Name
    OutdoorAirSummary,        !- Report 14 Name
    ObjectCountSummary,       !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,    !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;    !- Report 17 Name

OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    TabAndHTML,               !- Column Separator
    JtoKWH;                   !- Unit Conversion

OUTPUTCONTROL:TABLE:STYLE,
    Comma,                    !- Column Separator
    None;                     !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,    !- Variable Name
    timestep,                 !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,    !- Variable Name
    timestep,                 !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,    !- Variable Name
    timestep,                 !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    timestep,                 !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    timestep,                 !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    timestep,                 !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    timestep,                 !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electricity Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electricity Rate,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electricity Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Latent Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electricity Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electricity Rate,     !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electricity Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Latent Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electricity Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electricity Rate,     !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electricity Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Latent Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electricity Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electricity Rate,     !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electricity Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Latent Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electricity Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electricity Rate,     !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electricity Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Latent Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Total Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Lost Heat Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Electricity Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment NaturalGas Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Lights Electric Power,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Lost Heat Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Electricity Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment NaturalGas Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Lights Electric Power,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Total Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Lost Heat Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Electricity Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment NaturalGas Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Lights Electric Power,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Lost Heat Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Electricity Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment NaturalGas Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Lights Electric Power,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Lost Heat Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Electricity Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment NaturalGas Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Lights Electric Power,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#05:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#04:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#03:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#02:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#05:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#04:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#03:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#02:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#05:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#04:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#03:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#02:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#07:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#05:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#04:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#03:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#02:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#GeneralLights*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#07:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#05:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#04:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#03:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#02:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#GeneralLights*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#07:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#05:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#04:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#03:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#02:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#GeneralLights*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#07:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#05:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#04:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#03:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#02:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#GeneralLights*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#07:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#05:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#04:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#03:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#02:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#GeneralLights*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#07:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#05:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#04:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#03:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#02:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#GeneralLights*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#05:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#04:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#03:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#02:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#GeneralLights*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#05:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#04:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#03:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#02:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#GeneralLights*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#05:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#04:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#03:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#02:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#GeneralLights*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#05:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#04:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#03:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#02:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX1#GeneralLights*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#05:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#04:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#03:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#02:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:Entrance#GeneralLights*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#05:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#04:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#03:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#02:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#CELLS:RoomX2#GeneralLights*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Hourly;                   !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Daily;                    !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Monthly;                  !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    RunPeriod;                !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Timestep;                 !- Reporting Frequency

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3,                        !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1